
OS:Version,
  {7c0c7305-85dc-4cb0-b80d-39b8a91695eb}, !- Handle
  3.6.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Handle
  Always On Discrete,                     !- Name
  {74d9e77c-7e87-4f78-84c2-f1a1ee60b536}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {74d9e77c-7e87-4f78-84c2-f1a1ee60b536}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  New York-John F Kennedy Intl AP_NY_USA, !- Name
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  NaturalGas:Facility,                    !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Building Story Name
  {19042014-9326-4e22-a410-67a6cb645b98}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  {12647e36-b056-4e3a-b5f2-22361033c5ea}, !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  {12647e36-b056-4e3a-b5f2-22361033c5ea}, !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Sizing:Parameters,
  {11b5cbd0-c450-4b2c-aa14-62edeaca5d67}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15,                                   !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  {78f63f04-f68c-42b8-883e-9d6527c2a919}, !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  {78f63f04-f68c-42b8-883e-9d6527c2a919}, !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  30,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  DOE Prototype SmallOffice,              !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {d5840636-b846-4279-b91a-66a6305a2d67}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  1,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  {7c4182e6-4b83-4b24-8cc8-9f692af8d00b}, !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  GlassDoor,                              !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:BuildingStory,
  {2edc3034-10d9-48ff-9f1e-ff89d18bbb3f}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:ThermalZone,
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- Handle
  TZ-Perimeter_ZN_2,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20eadebe-8e38-4fd0-af1f-90d4d0c7c6ea}, !- Zone Air Inlet Port List
  {0ba9e3fa-6cb9-455b-a69b-96c32ec24bb9}, !- Zone Air Exhaust Port List
  {a71f7cb0-95ee-4813-b882-c7530b6640eb}, !- Zone Air Node Name
  {86a2b8c5-8bde-4601-a72f-555a3140277a}, !- Zone Return Air Port List
  {d6c56b32-0fd5-4604-970f-8bcefd959f19}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {26ae3d98-e84d-4a21-b198-cb48c8779dde}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {87d2d111-2ee6-4220-abeb-68fd5358b8c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {86a2b8c5-8bde-4601-a72f-555a3140277a}, !- Handle
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- HVAC Component
  {006243ed-3c50-40ee-a0dd-d240c5670d9d}; !- Port 1

OS:Node,
  {8c640121-2207-44f5-b2a6-101a522733f2}, !- Handle
  TZ-Perimeter_ZN_2 Zone Air Node,        !- Name
  {a71f7cb0-95ee-4813-b882-c7530b6640eb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a71f7cb0-95ee-4813-b882-c7530b6640eb}, !- Handle
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- Source Object
  11,                                     !- Outlet Port
  {8c640121-2207-44f5-b2a6-101a522733f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20eadebe-8e38-4fd0-af1f-90d4d0c7c6ea}, !- Handle
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- HVAC Component
  {479b2d3b-ba84-4156-8c12-415227e87503}; !- Port 1

OS:PortList,
  {0ba9e3fa-6cb9-455b-a69b-96c32ec24bb9}, !- Handle
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}; !- HVAC Component

OS:Sizing:Zone,
  {790940bc-ba91-48e2-b92d-842932582292}, !- Handle
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6f75fb4b-7e35-4d47-9210-68580cc65e77}, !- Handle
  TZ-Perimeter_ZN_2 Zone HVAC Equipment List, !- Name
  {f04090b6-7fdb-43e8-bd39-d18e80d33e23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02d48968-5bf1-4f93-9495-9effdaa21d4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {19042014-9326-4e22-a410-67a6cb645b98}, !- Handle
  TZ-Core_ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f606b97-6c2a-42b1-8f52-977b8535d8dd}, !- Zone Air Inlet Port List
  {acfc3697-4315-4fab-9800-550db87d1a54}, !- Zone Air Exhaust Port List
  {e7fae72c-d150-47cd-9b12-060efff138bf}, !- Zone Air Node Name
  {6095d3e3-8a2f-439b-b433-4ab2c06d2c94}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {143ad4d4-ca41-4f30-be9a-205745da8b9a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {6095d3e3-8a2f-439b-b433-4ab2c06d2c94}, !- Handle
  {19042014-9326-4e22-a410-67a6cb645b98}, !- HVAC Component
  {b82820ee-9e35-4463-a715-04b9386d1fed}; !- Port 1

OS:Node,
  {12695d78-e36a-47b6-8892-8d1670de6ef2}, !- Handle
  TZ-Core_ZN Zone Air Node,               !- Name
  {e7fae72c-d150-47cd-9b12-060efff138bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7fae72c-d150-47cd-9b12-060efff138bf}, !- Handle
  {19042014-9326-4e22-a410-67a6cb645b98}, !- Source Object
  11,                                     !- Outlet Port
  {12695d78-e36a-47b6-8892-8d1670de6ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f606b97-6c2a-42b1-8f52-977b8535d8dd}, !- Handle
  {19042014-9326-4e22-a410-67a6cb645b98}, !- HVAC Component
  {c96a2ea6-2579-43e7-9779-780e3f90f96b}; !- Port 1

OS:PortList,
  {acfc3697-4315-4fab-9800-550db87d1a54}, !- Handle
  {19042014-9326-4e22-a410-67a6cb645b98}; !- HVAC Component

OS:Sizing:Zone,
  {b19d4672-aa0b-4dbb-9d75-5875e14807d6}, !- Handle
  {19042014-9326-4e22-a410-67a6cb645b98}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0425e6b8-9b8e-4669-8574-92500441f515}, !- Handle
  TZ-Core_ZN Zone HVAC Equipment List,    !- Name
  {19042014-9326-4e22-a410-67a6cb645b98}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4a463898-9f56-4b65-9959-7ccffd4d8f0f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- Handle
  TZ-Perimeter_ZN_1,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b357887f-4549-4cf4-8705-d81780d9d9c8}, !- Zone Air Inlet Port List
  {1e879167-035b-4253-8e3a-efe369da9b23}, !- Zone Air Exhaust Port List
  {e513f711-fbd7-4f54-9c31-f67171e214d2}, !- Zone Air Node Name
  {9f27ad86-af33-47ea-b8f3-a86722f6975d}, !- Zone Return Air Port List
  {70792d2a-f5c6-45a6-b920-982685cc240f}, !- Primary Daylighting Control Name
  0.218,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {210ab3aa-885b-4c29-aaa9-567709673a8b}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1d4f255e-1e66-4af7-9927-c95c7333b5c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9f27ad86-af33-47ea-b8f3-a86722f6975d}, !- Handle
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- HVAC Component
  {2026a57b-7c89-41aa-b58c-e45a757ed847}; !- Port 1

OS:Node,
  {099717e8-7ecb-4fe6-b428-4df719e66e48}, !- Handle
  TZ-Perimeter_ZN_1 Zone Air Node,        !- Name
  {e513f711-fbd7-4f54-9c31-f67171e214d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e513f711-fbd7-4f54-9c31-f67171e214d2}, !- Handle
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- Source Object
  11,                                     !- Outlet Port
  {099717e8-7ecb-4fe6-b428-4df719e66e48}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b357887f-4549-4cf4-8705-d81780d9d9c8}, !- Handle
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- HVAC Component
  {db5b7f0d-040e-4c53-9cf6-6b88600f4a1b}; !- Port 1

OS:PortList,
  {1e879167-035b-4253-8e3a-efe369da9b23}, !- Handle
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}; !- HVAC Component

OS:Sizing:Zone,
  {870b1f39-0a06-46b0-80ac-8b9b2fc81ff0}, !- Handle
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {74a0f049-a701-4bce-984f-1cb1d254b3ea}, !- Handle
  TZ-Perimeter_ZN_1 Zone HVAC Equipment List, !- Name
  {af6d41b5-e232-4f51-a8ee-f1e1cd046c49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {964a36e9-acb6-4c77-83a7-45e9a0aa85cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- Handle
  TZ-Perimeter_ZN_3,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48b058d5-68af-407f-94b5-0c5ece824fb8}, !- Zone Air Inlet Port List
  {f0f7a236-72cc-4db7-9ff6-73773142cfff}, !- Zone Air Exhaust Port List
  {a6614cb3-887a-43ac-a75a-648f9202d848}, !- Zone Air Node Name
  {2044b5ee-7066-4bca-af7b-7762f5eeae65}, !- Zone Return Air Port List
  {34b762a8-44ee-4077-93ea-820e43bb7523}, !- Primary Daylighting Control Name
  0.215,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {b70e4e93-c6e0-45af-8dc2-e4caec278435}, !- Secondary Daylighting Control Name
  0.056,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {02d75a2c-d1a4-449a-a0ae-6bbd97373779}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {2044b5ee-7066-4bca-af7b-7762f5eeae65}, !- Handle
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- HVAC Component
  {7852f5b1-509b-47a2-9da7-d8f2e3aebdc4}; !- Port 1

OS:Node,
  {a5b34470-194e-4e02-ac47-e3d97c72c53f}, !- Handle
  TZ-Perimeter_ZN_3 Zone Air Node,        !- Name
  {a6614cb3-887a-43ac-a75a-648f9202d848}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6614cb3-887a-43ac-a75a-648f9202d848}, !- Handle
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- Source Object
  11,                                     !- Outlet Port
  {a5b34470-194e-4e02-ac47-e3d97c72c53f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48b058d5-68af-407f-94b5-0c5ece824fb8}, !- Handle
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- HVAC Component
  {98d37ac9-a46c-4159-9e4a-e3388336b219}; !- Port 1

OS:PortList,
  {f0f7a236-72cc-4db7-9ff6-73773142cfff}, !- Handle
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}; !- HVAC Component

OS:Sizing:Zone,
  {78fd2bff-bc83-4bc6-98d6-ad3f129ecebb}, !- Handle
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b98749a7-f537-467e-9c06-9a24a3b5d140}, !- Handle
  TZ-Perimeter_ZN_3 Zone HVAC Equipment List, !- Name
  {24c365fe-faec-4943-9daa-0bcc46b46cb2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f40cd3e-8d6f-4a7d-b078-7a29df383187}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- Handle
  TZ-Perimeter_ZN_4,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3e0df06d-6c9a-4952-8bab-5de529828bde}, !- Zone Air Inlet Port List
  {a5a050fe-1f02-4c0a-a5f2-725dc7f66c01}, !- Zone Air Exhaust Port List
  {1c594418-abdd-4e4d-a866-591a26d04bd5}, !- Zone Air Node Name
  {0cf4781f-ac9b-4957-a6c9-a0f4d2ddb0c9}, !- Zone Return Air Port List
  {c154d39f-6f04-44a1-8072-40b82c8acf9e}, !- Primary Daylighting Control Name
  0.231,                                  !- Fraction of Zone Controlled by Primary Daylighting Control
  {16f70b0f-3cc5-48eb-900e-6c1ec1af3ac6}, !- Secondary Daylighting Control Name
  0.051,                                  !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dc3157b0-4e11-4347-8aa6-c049a0cbdc81}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {0cf4781f-ac9b-4957-a6c9-a0f4d2ddb0c9}, !- Handle
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- HVAC Component
  {c582be6b-d49c-4c3e-9edd-91717777933c}; !- Port 1

OS:Node,
  {81d7f0c4-3966-4714-9c70-100b1d344aaf}, !- Handle
  TZ-Perimeter_ZN_4 Zone Air Node,        !- Name
  {1c594418-abdd-4e4d-a866-591a26d04bd5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c594418-abdd-4e4d-a866-591a26d04bd5}, !- Handle
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- Source Object
  11,                                     !- Outlet Port
  {81d7f0c4-3966-4714-9c70-100b1d344aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3e0df06d-6c9a-4952-8bab-5de529828bde}, !- Handle
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- HVAC Component
  {8307c896-e7d7-419d-9779-6b11fe9913e9}; !- Port 1

OS:PortList,
  {a5a050fe-1f02-4c0a-a5f2-725dc7f66c01}, !- Handle
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}; !- HVAC Component

OS:Sizing:Zone,
  {fb7f5d4b-d52f-4e86-9cc0-1e4f14cb1d41}, !- Handle
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {59e90d19-cdc8-4b51-a7c8-8f18f642ad00}, !- Handle
  TZ-Perimeter_ZN_4 Zone HVAC Equipment List, !- Name
  {285ee403-ae9d-4109-a22c-d7ccc9d3d85b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21184118-7790-457a-9c81-1bfe2aeb2ebd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermalZone,
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}, !- Handle
  TZ-Attic,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {526e0389-958a-4658-bca0-2097808c97e9}, !- Zone Air Inlet Port List
  {816277af-ef0d-488f-a877-ac5bf7247711}, !- Zone Air Exhaust Port List
  {7e9dcbe3-948c-464e-a850-583e4cae0282}, !- Zone Air Node Name
  {789f2a80-90ec-4d75-b5f6-fef5a4ddbc35}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {789f2a80-90ec-4d75-b5f6-fef5a4ddbc35}, !- Handle
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {bdb87aa1-c349-4845-afa2-28ce98f3e94d}, !- Handle
  TZ-Attic Zone Air Node,                 !- Name
  {7e9dcbe3-948c-464e-a850-583e4cae0282}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e9dcbe3-948c-464e-a850-583e4cae0282}, !- Handle
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}, !- Source Object
  11,                                     !- Outlet Port
  {bdb87aa1-c349-4845-afa2-28ce98f3e94d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {526e0389-958a-4658-bca0-2097808c97e9}, !- Handle
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}; !- HVAC Component

OS:PortList,
  {816277af-ef0d-488f-a877-ac5bf7247711}, !- Handle
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}; !- HVAC Component

OS:Sizing:Zone,
  {c37407bf-9891-41af-b4d5-9db4950801d7}, !- Handle
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {474770d8-36d1-4ff2-a34b-7c93d81db149}, !- Handle
  TZ-Attic Zone HVAC Equipment List,      !- Name
  {761af5ec-0e7c-4fea-81cc-7d7860391e92}; !- Thermal Zone

OS:SpaceType,
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019, !- Name
  ,                                       !- Default Construction Set Name
  {3e217d16-b77e-432e-85e7-8d38204a65b7}, !- Default Schedule Set Name
  {75385b6d-b97f-430d-8c39-23fe5b927d8a}, !- Group Rendering Name
  {a7ff7dfb-8952-42fe-96c2-0f7ae4be194a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:Rendering:Color,
  {75385b6d-b97f-430d-8c39-23fe5b927d8a}, !- Handle
  Office WholeBuilding - Sm Office,       !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:SpaceType,
  {a8affc2d-d2e8-44c9-85f3-e6d076201869}, !- Handle
  Office Attic - 90.1-2019,               !- Name
  ,                                       !- Default Construction Set Name
  {bba460c1-2e13-4472-8677-28babccdfbdb}, !- Default Schedule Set Name
  {996c5881-2074-43c3-865a-a3c1283bbb9c}, !- Group Rendering Name
  {462d90d9-89ba-4f5b-b716-4048bdc1d126}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {996c5881-2074-43c3-865a-a3c1283bbb9c}, !- Handle
  Office Attic,                           !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SubSurface,
  {ab12c732-34af-48a3-addd-d61dc5fd3db1}, !- Handle
  Perimeter_ZN_3_wall_north_Door1,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.911800279714, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  14.911800279714, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  13.997400279714, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  13.997400279714, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab12b232-32bf-42b3-adad-d12dc5fd3de2}, !- Handle
  Perimeter_ZN_3_wall_north_Door2,        !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.131920148775, 18.46, 2.1336,         !- X,Y,Z Vertex 1 {m}
  19.131920148775, 18.46, 0,              !- X,Y,Z Vertex 2 {m}
  18.217520148775, 18.46, 0,              !- X,Y,Z Vertex 3 {m}
  18.217520148775, 18.46, 2.1336;         !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {876ffb9a-921b-458f-ad10-3e3982d0a95b}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {96a4e472-23b6-4a35-9e1d-62f9cb9c0259}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RadianceParameters,
  {4db366bb-d8ed-4030-b84d-9b9c29c0ccb8}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {15093df2-ade3-4cce-9133-aae848c6489b}; !- Handle

OS:OutputControl:ReportingTolerances,
  {a5146697-d013-496d-9ee2-6872eaf7bc37}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {25f52f26-4242-49e1-a51e-7e602d39672d}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {6257fe60-6726-4630-8fea-103884f551e8}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {3c65db64-429f-48e4-8004-58411e66fc8a}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {f9f8946f-c6a9-4af4-a592-9c0a4823f7ed}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {cf1ea00c-f59a-4261-a63b-c18de0f8993e}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {9a2bd9c5-5546-486e-98e9-2856c51a2f17}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {57bcc1fb-f69b-4af8-b853-dd4b3cae17a3}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {c650ec7a-7bfa-4ded-85f2-9178a8248827}; !- Handle

OS:RunPeriodControl:DaylightSavingTime,
  {25ad2b0c-8e43-4dfd-9551-4f8a29b73a7b}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:DesignSpecification:OutdoorAir,
  {462d90d9-89ba-4f5b-b716-4048bdc1d126}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bba460c1-2e13-4472-8677-28babccdfbdb}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {83c2ff18-c072-4b42-9bb9-b07111f5043b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {83c2ff18-c072-4b42-9bb9-b07111f5043b}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {62e512e5-8b21-4d75-a1ef-d7e52c7a68e6}, !- Default Day Schedule Name
  {5fad548f-24ab-4079-baab-ec5c3ebf2d69}, !- Summer Design Day Schedule Name
  {0c77912d-7a6c-427e-87f1-0ab5d4e5c676}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62e512e5-8b21-4d75-a1ef-d7e52c7a68e6}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8dcbc654-9361-4136-ab2b-d9e349d6832d}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5fad548f-24ab-4079-baab-ec5c3ebf2d69}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7fb0166d-a56e-4a06-bf8a-d2ec064ef9bc}, !- Handle
  Schedule Rule 1,                        !- Name
  {83c2ff18-c072-4b42-9bb9-b07111f5043b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b04fe5e9-fd80-4e59-8aad-8092c9782595}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b04fe5e9-fd80-4e59-8aad-8092c9782595}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {80a252d1-2d52-4394-8f26-afd84f45d558}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c77912d-7a6c-427e-87f1-0ab5d4e5c676}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b0e49770-e9a4-4764-bd67-e52ad4a0c36c}, !- Handle
  Schedule Rule 2,                        !- Name
  {83c2ff18-c072-4b42-9bb9-b07111f5043b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a1890805-8375-4271-a30c-cf8013d4d380}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a1890805-8375-4271-a30c-cf8013d4d380}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:People:Definition,
  {b7d0d9cd-c000-4515-8a35-ac58fd74fbc5}, !- Handle
  Office WholeBuilding - Sm Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {07d2e661-f660-4322-bfe2-64462b3f5010}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {b7d0d9cd-c000-4515-8a35-ac58fd74fbc5}, !- People Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {4eb1c24a-1f88-4c60-a3de-37aaf58d2c7e}, !- Work Efficiency Schedule Name
  {6b07a141-f67b-4f7a-ad00-5d6b20d3b8d8}, !- Clothing Insulation Schedule Name
  {25166e77-70b4-4bb6-8c90-515c4c4b6955}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {6b07a141-f67b-4f7a-ad00-5d6b20d3b8d8}, !- Handle
  Clothing Schedule,                      !- Name
  {7da7d4fa-f60b-407d-a228-f3c20e0c4ab3}, !- Schedule Type Limits Name
  {a9fa8e27-36e8-4ebf-80f7-dd1c0e81e00c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9fa8e27-36e8-4ebf-80f7-dd1c0e81e00c}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {7da7d4fa-f60b-407d-a228-f3c20e0c4ab3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {02fa1c1c-6f79-4f7c-b718-e52598564b23}, !- Handle
  Schedule Rule 3,                        !- Name
  {6b07a141-f67b-4f7a-ad00-5d6b20d3b8d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {845b17cd-9947-4a05-b5ad-56e386514b48}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {845b17cd-9947-4a05-b5ad-56e386514b48}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {7da7d4fa-f60b-407d-a228-f3c20e0c4ab3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7da7d4fa-f60b-407d-a228-f3c20e0c4ab3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {25166e77-70b4-4bb6-8c90-515c4c4b6955}, !- Handle
  Air Velocity Schedule,                  !- Name
  {ffb1959a-fb79-434c-b651-713996ce185d}, !- Schedule Type Limits Name
  {90449838-13c6-4f1f-8d38-0be189d657ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90449838-13c6-4f1f-8d38-0be189d657ee}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {ffb1959a-fb79-434c-b651-713996ce185d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ffb1959a-fb79-434c-b651-713996ce185d}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {4eb1c24a-1f88-4c60-a3de-37aaf58d2c7e}, !- Handle
  Work Efficiency Schedule,               !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {b276fdf1-0b04-415a-90bc-1a9678e8d38a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b276fdf1-0b04-415a-90bc-1a9678e8d38a}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {f22a8287-d0f0-4e8c-9a6a-2a188dd43833}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.88890266669422,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fdeda3ee-9fe9-41c7-8b5a-1acfa117d7fd}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {f22a8287-d0f0-4e8c-9a6a-2a188dd43833}, !- Lights Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {5df331f8-bb2b-4485-9a98-7831e37d805a}, !- Handle
  {f22a8287-d0f0-4e8c-9a6a-2a188dd43833}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {22cb7ca0-e914-4833-8fb4-1b5429f635f4}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {4b3df549-ccb9-4898-87bd-4b293c3b9094}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {22cb7ca0-e914-4833-8fb4-1b5429f635f4}, !- Electric Equipment Definition Name
  {629a271e-7460-4c51-87d3-d2d3125cfac1}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a7ff7dfb-8952-42fe-96c2-0f7ae4be194a}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0004318,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3e217d16-b77e-432e-85e7-8d38204a65b7}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {d1991d3e-85e6-4aac-aa96-5acb1d535fbf}, !- Number of People Schedule Name
  {13167e50-e35d-4ae1-b7ea-fc1509f00e44}, !- People Activity Level Schedule Name
  {a257f634-acfc-41f6-a869-766407463b21}, !- Lighting Schedule Name
  {fbcf14c2-d1c0-4803-8367-eecd878183d8}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {124e5d3d-b674-4b87-8764-18ae794aa0c4}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d1991d3e-85e6-4aac-aa96-5acb1d535fbf}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {160614d6-924c-4ecb-8634-94950e81450a}, !- Default Day Schedule Name
  {310e88db-178a-478e-8451-d5f1bffd5a1c}, !- Summer Design Day Schedule Name
  {e8368ef3-75a6-4cd4-b207-bc1f9504a2b7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {160614d6-924c-4ecb-8634-94950e81450a}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15063c7b-c10e-4692-ad8d-12c9ef01f0ff}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8368ef3-75a6-4cd4-b207-bc1f9504a2b7}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f0d8aaa-caa3-4724-987c-e27c5992ba44}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {310e88db-178a-478e-8451-d5f1bffd5a1c}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b5c95705-67c9-4084-a99d-d22c2f8abfef}, !- Handle
  Schedule Rule 4,                        !- Name
  {d1991d3e-85e6-4aac-aa96-5acb1d535fbf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {64310441-6967-4213-a3c3-686471a6767d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {64310441-6967-4213-a3c3-686471a6767d}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {13167e50-e35d-4ae1-b7ea-fc1509f00e44}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {fef1f177-42f5-4fe7-b1af-71c71027a99c}, !- Schedule Type Limits Name
  {3c949496-e9ec-4946-be78-566561a4d88c}, !- Default Day Schedule Name
  {e5631d6c-ab17-4544-b5dc-386432c000c0}, !- Summer Design Day Schedule Name
  {f51ff826-8853-4881-9db9-efd3e5f5f30d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c949496-e9ec-4946-be78-566561a4d88c}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {fef1f177-42f5-4fe7-b1af-71c71027a99c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {0db44808-7f5f-4cf2-bd42-182e2734e106}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f51ff826-8853-4881-9db9-efd3e5f5f30d}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {fef1f177-42f5-4fe7-b1af-71c71027a99c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {3bea89bb-5921-4841-a837-5503266f9ca5}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5631d6c-ab17-4544-b5dc-386432c000c0}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {fef1f177-42f5-4fe7-b1af-71c71027a99c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fef1f177-42f5-4fe7-b1af-71c71027a99c}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {a257f634-acfc-41f6-a869-766407463b21}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013,        !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {26b460bd-1763-4b0c-8d78-410c036707ac}, !- Default Day Schedule Name
  {d1e8cf9b-962f-4960-8e05-ea6082b6177a}, !- Summer Design Day Schedule Name
  {f9742fb2-6e71-4083-8015-8e06c4fddf79}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {26b460bd-1763-4b0c-8d78-410c036707ac}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {a879fbef-cafe-4241-a06e-5326dc69b2e6}, !- Handle
  Schedule Rule 5,                        !- Name
  {a257f634-acfc-41f6-a869-766407463b21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bae5bb02-fee2-4355-aa21-5a683d420aa6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bae5bb02-fee2-4355-aa21-5a683d420aa6}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Default|Wkdy Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.178641345,                            !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.32621463,                             !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.69903135,                             !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6213612,                              !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.69903135,                             !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.473787915,                            !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32621463,                             !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.24854448,                             !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.178641345,                            !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.18;                                   !- Value Until Time 12

OS:Schedule:Day,
  {f0df4e19-f912-41f7-bdf1-a26340e8a956}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1e8cf9b-962f-4960-8e05-ea6082b6177a}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8b77e83f-e4fe-4888-a643-3eef70e2f389}, !- Handle
  Schedule Rule 6,                        !- Name
  {a257f634-acfc-41f6-a869-766407463b21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {75c65058-445f-4b59-9ed2-4a9b6d5d4dff}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {75c65058-445f-4b59-9ed2-4a9b6d5d4dff}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Wknd Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {292c3f59-e60c-43e1-82e8-5800dfe8b93b}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9742fb2-6e71-4083-8015-8e06c4fddf79}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH_2013 Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbcf14c2-d1c0-4803-8367-eecd878183d8}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013,        !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {e5178eed-da87-4452-85a4-42e1502413ea}, !- Default Day Schedule Name
  {5b73f175-a79d-4520-a096-5e3eba9328c1}, !- Summer Design Day Schedule Name
  {27337e7b-1134-454a-bca0-72c12649ae07}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5178eed-da87-4452-85a4-42e1502413ea}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Rule,
  {7d940e98-a6ec-42f8-aa2c-cd1d32a919a9}, !- Handle
  Schedule Rule 7,                        !- Name
  {fbcf14c2-d1c0-4803-8367-eecd878183d8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9ad1558d-a46a-40e2-9576-3170d67b04dc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ad1558d-a46a-40e2-9576-3170d67b04dc}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Default|Wkdy Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4094775565,                           !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4797526335,                           !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.959505267,                            !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.90193495098,                          !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.959505267,                            !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4797526335,                           !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.1919010534,                           !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.163791022;                            !- Value Until Time 8

OS:Schedule:Day,
  {ba2d57d7-28a5-4ce9-bae7-bd4d753764ba}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b73f175-a79d-4520-a096-5e3eba9328c1}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a129d9ef-116f-49e2-b344-23047ede36aa}, !- Handle
  Schedule Rule 8,                        !- Name
  {fbcf14c2-d1c0-4803-8367-eecd878183d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {015a6855-882d-4609-8fa5-0aae5c7b04e3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {015a6855-882d-4609-8fa5-0aae5c7b04e3}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Wknd Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.1637910226;                           !- Value Until Time 1

OS:Schedule:Day,
  {4b90ecb2-97b8-4993-81ee-110c368c7228}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27337e7b-1134-454a-bca0-72c12649ae07}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH_2013 Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {124e5d3d-b674-4b87-8764-18ae794aa0c4}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {8523dc92-5010-4a6e-95d7-af3f637c822b}, !- Default Day Schedule Name
  {4adcff68-b087-4dbc-899b-5d6b2625aca5}, !- Summer Design Day Schedule Name
  {80bf213e-ca92-4c1b-9bd6-a5f3d42f8357}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {8523dc92-5010-4a6e-95d7-af3f637c822b}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42bdfd89-784c-482f-8b2e-8da23d8ddef7}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4adcff68-b087-4dbc-899b-5d6b2625aca5}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7b2767be-5121-445a-9794-115e835fdd43}, !- Handle
  Schedule Rule 9,                        !- Name
  {124e5d3d-b674-4b87-8764-18ae794aa0c4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {744c8009-dcd1-4a9d-a594-b70ca1d2ff19}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {744c8009-dcd1-4a9d-a594-b70ca1d2ff19}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {21b07df5-9b1c-414a-92dc-1443f964cebc}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80bf213e-ca92-4c1b-9bd6-a5f3d42f8357}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {eb138655-df21-488e-9848-6827ff5b52b3}, !- Handle
  Schedule Rule 10,                       !- Name
  {124e5d3d-b674-4b87-8764-18ae794aa0c4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2390b0d0-fc4a-4409-bfdb-75070c9f451a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2390b0d0-fc4a-4409-bfdb-75070c9f451a}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction:FfactorGroundFloor,
  {7c4182e6-4b83-4b24-8cc8-9f692af8d00b}, !- Handle
  Foundation F 09 Perim 0 Area 14966,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  149.6574,                               !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {78f63f04-f68c-42b8-883e-9d6527c2a919}, !- Handle
  Foundation F 09 Perim 2769 Area 11345,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  113.45,                                 !- Area {m2}
  27.69;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {12647e36-b056-4e3a-b5f2-22361033c5ea}, !- Handle
  Foundation F 09 Perim 1846 Area 673,    !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  67.3,                                   !- Area {m2}
  18.46;                                  !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {d5840636-b846-4279-b91a-66a6305a2d67}, !- Handle
  90.1-2019 - Office - ASHRAE 169-2013-4A, !- Name
  {c9712f3d-69ab-40d0-b1dc-70f71d1ff0cb}, !- Default Exterior Surface Constructions Name
  {a6be9c62-acb4-4854-bfc9-e8d1302dbf72}, !- Default Interior Surface Constructions Name
  {c22edaf7-207c-4c2f-862f-65d0e3ac13c3}, !- Default Ground Contact Surface Constructions Name
  {8a652d65-5e4a-4b56-b7fd-bcb00759a27a}, !- Default Exterior SubSurface Constructions Name
  {2cdb691f-b137-42b4-bab0-67cbfe177a96}, !- Default Interior SubSurface Constructions Name
  {e7cb30c7-e808-411e-ab0b-34c47ad75bcd}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {c9712f3d-69ab-40d0-b1dc-70f71d1ff0cb}, !- Handle
  Default Surface Constructions 1,        !- Name
  {f35e91bb-74c0-4234-9e95-6e0f6476c046}, !- Floor Construction Name
  {7a9079f1-198f-4c63-92dd-77e96dbde3f2}, !- Wall Construction Name
  {26ba6a19-16db-47f6-a843-bc104ea729a4}; !- Roof Ceiling Construction Name

OS:Construction,
  {f35e91bb-74c0-4234-9e95-6e0f6476c046}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  ,                                       !- Surface Rendering Name
  {bd3ab2f1-d871-41be-a07a-ae06f15b89d8}, !- Layer 1
  {04de0a5d-d313-4373-a5e8-de8e247e8433}, !- Layer 2
  {fd3bafc1-d0b3-4b18-81f3-083c5026c0fd}; !- Layer 3

OS:Material:NoMass,
  {bd3ab2f1-d871-41be-a07a-ae06f15b89d8}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {04de0a5d-d313-4373-a5e8-de8e247e8433}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {fd3bafc1-d0b3-4b18-81f3-083c5026c0fd}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ba820b2d-0a20-441f-a7cf-dbb72e7ed9fa}, !- Handle
  {f35e91bb-74c0-4234-9e95-6e0f6476c046}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {7a9079f1-198f-4c63-92dd-77e96dbde3f2}, !- Handle
  Typical Insulated Exterior Mass Wall R-9.62, !- Name
  ,                                       !- Surface Rendering Name
  {6d7a4538-787c-4057-8135-55c031a383e9}, !- Layer 1
  {a2e5b7ca-11de-4731-a2b3-4c089ed5d54a}, !- Layer 2
  {b682f206-124a-49ce-a18c-800e2c86162e}, !- Layer 3
  {ecf13ab8-1594-4420-a42e-21fba7ea2f7a}; !- Layer 4

OS:Material,
  {6d7a4538-787c-4057-8135-55c031a383e9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {a2e5b7ca-11de-4731-a2b3-4c089ed5d54a}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b682f206-124a-49ce-a18c-800e2c86162e}, !- Handle
  Typical Insulation R-7.23,              !- Name
  Smooth,                                 !- Roughness
  1.27273104517306,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {ecf13ab8-1594-4420-a42e-21fba7ea2f7a}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d6412657-0fc4-4cfb-85bc-68c269411589}, !- Handle
  {7a9079f1-198f-4c63-92dd-77e96dbde3f2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {26ba6a19-16db-47f6-a843-bc104ea729a4}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  ,                                       !- Surface Rendering Name
  {ccec7cc4-b3b6-44a4-931f-9e8655ebcb8c}, !- Layer 1
  {6c357b3a-81f3-4f23-b354-56d4b051088c}, !- Layer 2
  {4cbe2140-1976-4efe-9e0d-9af6ff8d020f}; !- Layer 3

OS:Material,
  {ccec7cc4-b3b6-44a4-931f-9e8655ebcb8c}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {6c357b3a-81f3-4f23-b354-56d4b051088c}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4cbe2140-1976-4efe-9e0d-9af6ff8d020f}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {ef7c9585-3257-4c0e-acfb-4c43615020c4}, !- Handle
  {26ba6a19-16db-47f6-a843-bc104ea729a4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {a6be9c62-acb4-4854-bfc9-e8d1302dbf72}, !- Handle
  Default Surface Constructions 2,        !- Name
  {f873ac9d-3590-4895-9712-1cef4ec93a86}, !- Floor Construction Name
  {b92c509e-cdef-4519-9cf0-eacfd2cb7714}, !- Wall Construction Name
  {b0384d5c-9756-488c-8199-f0481fe142b8}; !- Roof Ceiling Construction Name

OS:Construction,
  {f873ac9d-3590-4895-9712-1cef4ec93a86}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {ecfc1547-ee74-43d3-9ac2-06745234b7e9}, !- Layer 1
  {ebf0615d-b7d4-4b78-87a4-de6bd1f1bc0b}; !- Layer 2

OS:Material,
  {ecfc1547-ee74-43d3-9ac2-06745234b7e9}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ebf0615d-b7d4-4b78-87a4-de6bd1f1bc0b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {50fc029f-a011-4b21-a89b-51a02c33553b}, !- Handle
  {f873ac9d-3590-4895-9712-1cef4ec93a86}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b92c509e-cdef-4519-9cf0-eacfd2cb7714}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {72732059-af07-4c18-bb06-fe45cbd941ae}, !- Layer 1
  {72732059-af07-4c18-bb06-fe45cbd941ae}; !- Layer 2

OS:Material,
  {72732059-af07-4c18-bb06-fe45cbd941ae}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d43103ee-9f6e-4083-a7e1-dd718c2a2b8f}, !- Handle
  {b92c509e-cdef-4519-9cf0-eacfd2cb7714}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b0384d5c-9756-488c-8199-f0481fe142b8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {ebf0615d-b7d4-4b78-87a4-de6bd1f1bc0b}, !- Layer 1
  {ecfc1547-ee74-43d3-9ac2-06745234b7e9}; !- Layer 2

OS:StandardsInformation:Construction,
  {560a061d-dd47-4a3b-b300-8c03afaa4cbe}, !- Handle
  {b0384d5c-9756-488c-8199-f0481fe142b8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {c22edaf7-207c-4c2f-862f-65d0e3ac13c3}, !- Handle
  Default Surface Constructions 3,        !- Name
  {7e7d0778-240d-4279-94c9-99f68a8c4a5f}, !- Floor Construction Name
  {d4f62dea-da92-4caa-bbc1-343884ef39ad}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {7e7d0778-240d-4279-94c9-99f68a8c4a5f}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {8cd5cb2b-35d2-49ab-b77a-8bd51e6a65ac}, !- Layer 1
  {fd3bafc1-d0b3-4b18-81f3-083c5026c0fd}; !- Layer 2

OS:Material:NoMass,
  {488c071d-118d-4929-b3d3-1f16c9f312d4}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8cd5cb2b-35d2-49ab-b77a-8bd51e6a65ac}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f7ad814d-6c88-4a21-a565-e83155aae5d2}, !- Handle
  {7e7d0778-240d-4279-94c9-99f68a8c4a5f}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {d4f62dea-da92-4caa-bbc1-343884ef39ad}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {67424a9f-ce09-4852-b953-c9e942c87cbc}; !- Layer 1

OS:Material,
  {67424a9f-ce09-4852-b953-c9e942c87cbc}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {68e01e36-a725-45a5-a042-254beabe599f}, !- Handle
  {d4f62dea-da92-4caa-bbc1-343884ef39ad}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {8a652d65-5e4a-4b56-b7fd-bcb00759a27a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fb86e6f6-29b4-4946-9fb9-8f19abf442a4}, !- Fixed Window Construction Name
  {4a079c3e-31fd-438a-8ac4-db5d70bde10b}, !- Operable Window Construction Name
  {b46f2b94-bc9a-476b-939f-84667a878c8a}, !- Door Construction Name
  {93e24d1d-c836-49d5-8798-efe8175247b1}, !- Glass Door Construction Name
  {b336f719-1bb6-41d1-aa85-8e5a935ee41c}, !- Overhead Door Construction Name
  {80f23df2-6fcf-4516-a964-8b11ad38c378}, !- Skylight Construction Name
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}, !- Tubular Daylight Dome Construction Name
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fb86e6f6-29b4-4946-9fb9-8f19abf442a4}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33, !- Name
  ,                                       !- Surface Rendering Name
  {1fe31f49-a0c3-4d85-8026-ca887935535d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {1fe31f49-a0c3-4d85-8026-ca887935535d}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {893ad2fa-35c3-4bef-a2cd-dc235a643541}, !- Handle
  {fb86e6f6-29b4-4946-9fb9-8f19abf442a4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {4a079c3e-31fd-438a-8ac4-db5d70bde10b}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing Window U-0.63 SHGC 0.33 1, !- Name
  ,                                       !- Surface Rendering Name
  {d5bfb57d-9487-4e81-9ea3-646924fbf84a}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {d5bfb57d-9487-4e81-9ea3-646924fbf84a}, !- Handle
  U 0.63 SHGC 0.33 Simple Glazing U-0.63 SHGC 0.33 1, !- Name
  3.5773059049015,                        !- U-Factor {W/m2-K}
  0.33;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {138feeb1-922f-42f9-87b9-5cf4014f4db6}, !- Handle
  {4a079c3e-31fd-438a-8ac4-db5d70bde10b}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {b46f2b94-bc9a-476b-939f-84667a878c8a}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  ,                                       !- Surface Rendering Name
  {3747e0b7-dcc3-4426-a275-c4862f48db76}, !- Layer 1
  {488c071d-118d-4929-b3d3-1f16c9f312d4}; !- Layer 2

OS:Material,
  {3747e0b7-dcc3-4426-a275-c4862f48db76}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {afdfaccb-6770-424f-8f2c-c7e5fd1382b4}, !- Handle
  {b46f2b94-bc9a-476b-939f-84667a878c8a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {93e24d1d-c836-49d5-8798-efe8175247b1}, !- Handle
  U 0.44 SHGC 0.26 Dbl Ref-B-H Clr 6mm/13mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {a8101bde-ccec-4add-86ca-4e8310c5b483}, !- Layer 1
  {fcca38f4-5058-4c21-9a59-6c20b0a07c36}, !- Layer 2
  {806045f2-e7bf-46c4-a655-25a477be42c8}; !- Layer 3

OS:WindowMaterial:Glazing,
  {a8101bde-ccec-4add-86ca-4e8310c5b483}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {fcca38f4-5058-4c21-9a59-6c20b0a07c36}, !- Handle
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {806045f2-e7bf-46c4-a655-25a477be42c8}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {54cd18f1-3524-43da-9bfb-8c1754ce72cd}, !- Handle
  {93e24d1d-c836-49d5-8798-efe8175247b1}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {b336f719-1bb6-41d1-aa85-8e5a935ee41c}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  ,                                       !- Surface Rendering Name
  {da1106c8-078e-419e-aace-97d4bb670bec}; !- Layer 1

OS:Material:NoMass,
  {da1106c8-078e-419e-aace-97d4bb670bec}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {152178f4-1aea-4c42-871d-a2fac6c7c3e8}, !- Handle
  {b336f719-1bb6-41d1-aa85-8e5a935ee41c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {80f23df2-6fcf-4516-a964-8b11ad38c378}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight U-0.5 SHGC 0.4, !- Name
  ,                                       !- Surface Rendering Name
  {f63e39fe-9d2e-4413-9b97-7aa925ec538d}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f63e39fe-9d2e-4413-9b97-7aa925ec538d}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4, !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {0c981b1c-f54f-4849-981b-b948a1e0ba07}, !- Handle
  {80f23df2-6fcf-4516-a964-8b11ad38c378}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {52164190-d77d-4ef8-850b-4f9c74cff68e}; !- Layer 1

OS:WindowMaterial:Glazing,
  {52164190-d77d-4ef8-850b-4f9c74cff68e}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {c304f532-db24-406e-9f6d-ce5d17d532bc}, !- Handle
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {2cdb691f-b137-42b4-bab0-67cbfe177a96}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}, !- Fixed Window Construction Name
  {f239ac04-cc5a-42c7-b074-a6a9c74d09ef}, !- Operable Window Construction Name
  {d0a9e7cd-dd41-4cb9-997c-b57f839fca70}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {d0a9e7cd-dd41-4cb9-997c-b57f839fca70}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {23a4b028-80f8-441d-a474-17d5d454d10f}; !- Layer 1

OS:Material,
  {23a4b028-80f8-441d-a474-17d5d454d10f}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {c48718e9-806e-4337-b0a6-0a4b9970b766}, !- Handle
  {d0a9e7cd-dd41-4cb9-997c-b57f839fca70}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e7cb30c7-e808-411e-ab0b-34c47ad75bcd}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {23a4b028-80f8-441d-a474-17d5d454d10f}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fc024e8-364d-44aa-82f9-8c28291eb8b1}, !- Handle
  {e7cb30c7-e808-411e-ab0b-34c47ad75bcd}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:SpaceInfiltration:DesignFlowRate,
  {845a6b20-3d75-4eca-88ef-dc5cb9c0f2af}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab41bca7-02c2-4464-aa9c-f3aae9b57a47}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {059d4b70-4e90-4675-98a8-1a92711c3a5f}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0c82a70c-1dcc-4529-ada9-14aff6f7b611}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005695733896,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:FCfactorMethod,
  {fe6089aa-af32-4116-bbc7-7a88c63ed917}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {0702874a-51b4-4847-b5ec-507255151cc3}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {be934a9c-f72e-41cf-afb4-0ed9ea6de40b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be934a9c-f72e-41cf-afb4-0ed9ea6de40b}, !- Handle
  Schedule Day 13,                        !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ae348108-e383-424a-9038-0cbd8e1dab5f}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {00352ad5-767d-4671-8476-68a103b9f6aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00352ad5-767d-4671-8476-68a103b9f6aa}, !- Handle
  Schedule Day 14,                        !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {ebd62b9b-be97-4630-918e-1a2679ec2921}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.1;                                    !- Design Level {W}

OS:Exterior:Lights,
  {f512f082-bd7c-4657-b9e2-ef14449cf4c0}, !- Handle
  Parking Areas and Drives,               !- Name
  {ebd62b9b-be97-4630-918e-1a2679ec2921}, !- Exterior Lights Definition Name
  {ae348108-e383-424a-9038-0cbd8e1dab5f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8913.32498914998,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {9deca8ab-c33e-4286-830a-4ecd0385d335}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {1e9bb694-be03-460a-a8f8-659a1a018f7b}, !- Handle
  Building Facades,                       !- Name
  {9deca8ab-c33e-4286-830a-4ecd0385d335}, !- Exterior Lights Definition Name
  {0702874a-51b4-4847-b5ec-507255151cc3}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3030.20224096004,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {d2135bc0-9c50-4ed6-bc4a-77fadadeff5e}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {0d039515-01fe-4c7e-adb8-39687f7eab0f}, !- Handle
  Main Entries,                           !- Name
  {d2135bc0-9c50-4ed6-bc4a-77fadadeff5e}, !- Exterior Lights Definition Name
  {ae348108-e383-424a-9038-0cbd8e1dab5f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.80328393990121,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {4e42f68d-9a20-4d8b-a345-cad9daa4e40d}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {faa19be9-5d16-4537-bec1-79381d2f3773}, !- Handle
  Other Doors,                            !- Name
  {4e42f68d-9a20-4d8b-a345-cad9daa4e40d}, !- Exterior Lights Definition Name
  {ae348108-e383-424a-9038-0cbd8e1dab5f}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4.40164196995061,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0c0e00a5-9679-42b4-993f-17832eb72cc8}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {df90e1c1-a6b6-4812-b55d-f724d8dd9c04}, !- Default Day Schedule Name
  {5b86b124-a839-4b78-8c7e-38b33c3a1ff9}, !- Summer Design Day Schedule Name
  {613629e1-f4c7-4312-aa66-ddfc3afcabe0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df90e1c1-a6b6-4812-b55d-f724d8dd9c04}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {490df5b4-b86f-4894-8721-5a077992a978}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {613629e1-f4c7-4312-aa66-ddfc3afcabe0}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {0fa391bc-de38-43bd-aec3-b2b989d97fd1}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5b86b124-a839-4b78-8c7e-38b33c3a1ff9}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {304fd033-678d-4673-962d-e3042af0d54d}, !- Handle
  Schedule Rule 11,                       !- Name
  {0c0e00a5-9679-42b4-993f-17832eb72cc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {94489018-55e8-4807-8c09-844b69b0d179}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {94489018-55e8-4807-8c09-844b69b0d179}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WaterUse:Connections,
  {2a32c739-f0d0-4213-a622-701cdc1baabf}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 WUC 0.05gpm at 140F, !- Name
  {ba4d7337-7fc9-4459-8221-a980c972a9ef}, !- Inlet Node Name
  {af0e5830-c401-4b3c-ba2e-9a92cc5db966}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2699695b-0948-48ff-8805-4a0298126ff7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b249d92a-fd41-4882-a322-3b6241e44c68}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.15453989845126e-06,                   !- Peak Flow Rate {m3/s}
  {53b8d45e-30c0-462c-9f93-a640ed902316}, !- Target Temperature Schedule Name
  {d499cbf4-c8d7-48d2-9c51-2a9c59955594}, !- Sensible Fraction Schedule Name
  {f78a837d-422d-4b8f-9e8b-a5530673402d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d499cbf4-c8d7-48d2-9c51-2a9c59955594}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {b94649dd-dcf1-4f56-bc98-22660c6677c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b94649dd-dcf1-4f56-bc98-22660c6677c5}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f78a837d-422d-4b8f-9e8b-a5530673402d}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  {d86eefd2-d210-4f12-88b9-a723d6f6fa61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d86eefd2-d210-4f12-88b9-a723d6f6fa61}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c195e693-a56e-4ad5-b882-6dcbdcd23e01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {53b8d45e-30c0-462c-9f93-a640ed902316}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {a65f0f84-3cbf-42a7-b392-ff4e2aec9385}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a65f0f84-3cbf-42a7-b392-ff4e2aec9385}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {2699695b-0948-48ff-8805-4a0298126ff7}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Service Water Use 0.05gpm at 140F, !- Name
  {b249d92a-fd41-4882-a322-3b6241e44c68}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {0c0e00a5-9679-42b4-993f-17832eb72cc8}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4674fc52-104d-41d4-9958-450d5e75cfc5}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d9f12b4a-9f96-47d0-b883-dfd35ed5e23a}, !- Plant Side Inlet Node Name
  {2c08704f-7563-4dc6-9035-b2ad332cdf3d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {bca05f9f-8670-4951-8410-fd6b72cdcc22}, !- Demand Side Inlet Node Name
  {123b5e34-97f7-470c-b212-7e14224b7a82}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {ded2fa9a-4b1f-44e4-8d9b-7c33a8d9800d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bd0ce727-30d7-4e7e-9eeb-fbac427e3678}, !- Demand Mixer Name
  {6092b268-aa6a-433b-b680-d2a07180fab6}, !- Demand Splitter Name
  {1d0bf9fa-f90a-45ae-aaec-45c432b33869}, !- Supply Mixer Name
  {ef02500f-6c46-43ef-a51c-d9bd45d26091}; !- Supply Splitter Name

OS:Node,
  {965f9d24-4b6f-4a84-a74f-551fc061e47f}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {d9f12b4a-9f96-47d0-b883-dfd35ed5e23a}, !- Inlet Port
  {6eda53ea-f1af-4d84-89a3-9fc344cd7c20}; !- Outlet Port

OS:Node,
  {4674fc52-104d-41d4-9958-450d5e75cfc5}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {89e55ff1-edad-432e-860a-07731b2f906a}, !- Inlet Port
  {2c08704f-7563-4dc6-9035-b2ad332cdf3d}; !- Outlet Port

OS:Node,
  {2751e658-7a0f-448a-bd40-4ec203acb68a}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {6b1687e3-6428-4985-ad96-b438813d4c29}, !- Inlet Port
  {ec0c18e9-5204-46a0-842b-8c42e9199da5}; !- Outlet Port

OS:Connector:Mixer,
  {1d0bf9fa-f90a-45ae-aaec-45c432b33869}, !- Handle
  Connector Mixer 1,                      !- Name
  {0378a50b-2645-4ce3-a40a-c281bc8e0db4}, !- Outlet Branch Name
  {3049edf6-46e0-41f9-9068-7c0c1cf08fde}, !- Inlet Branch Name 1
  {d13295b7-3217-4d83-b47c-fa6d82873697}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ef02500f-6c46-43ef-a51c-d9bd45d26091}, !- Handle
  Connector Splitter 1,                   !- Name
  {156f24c9-a30c-4b37-ae62-306425d1c785}, !- Inlet Branch Name
  {6b1687e3-6428-4985-ad96-b438813d4c29}, !- Outlet Branch Name 1
  {367144e3-4ba6-4418-af6d-07addb3a679e}; !- Outlet Branch Name 2

OS:Connection,
  {d9f12b4a-9f96-47d0-b883-dfd35ed5e23a}, !- Handle
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Source Object
  14,                                     !- Outlet Port
  {965f9d24-4b6f-4a84-a74f-551fc061e47f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1687e3-6428-4985-ad96-b438813d4c29}, !- Handle
  {ef02500f-6c46-43ef-a51c-d9bd45d26091}, !- Source Object
  3,                                      !- Outlet Port
  {2751e658-7a0f-448a-bd40-4ec203acb68a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c08704f-7563-4dc6-9035-b2ad332cdf3d}, !- Handle
  {4674fc52-104d-41d4-9958-450d5e75cfc5}, !- Source Object
  3,                                      !- Outlet Port
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {77024e07-a56f-41a8-b867-bab7536bb648}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {bca05f9f-8670-4951-8410-fd6b72cdcc22}, !- Inlet Port
  {5d445474-ee77-48bd-b920-a997d776bf48}; !- Outlet Port

OS:Node,
  {680a83e2-256c-48b2-bd24-97a7d528ab45}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {cdf78ab9-fd16-4800-ba2c-c5a4607b2a92}, !- Inlet Port
  {123b5e34-97f7-470c-b212-7e14224b7a82}; !- Outlet Port

OS:Node,
  {bcf76053-26e5-4a55-a836-beae5113fc69}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {534a8aff-73d0-4849-8f10-d9442581eaf5}, !- Inlet Port
  {194cff96-6096-4953-9742-17fdd4607bd3}; !- Outlet Port

OS:Connector:Mixer,
  {bd0ce727-30d7-4e7e-9eeb-fbac427e3678}, !- Handle
  Connector Mixer 2,                      !- Name
  {b29eb814-f521-4177-b458-ba4b53488e1f}, !- Outlet Branch Name
  {e2c38a4c-a1da-455c-a89c-3f104e5a7a9c}, !- Inlet Branch Name 1
  {b41d3158-cdb1-427c-ab91-d8f4b72d2fbd}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6092b268-aa6a-433b-b680-d2a07180fab6}, !- Handle
  Connector Splitter 2,                   !- Name
  {e26389f5-ea92-4d20-b624-8c98072ff944}, !- Inlet Branch Name
  {534a8aff-73d0-4849-8f10-d9442581eaf5}, !- Outlet Branch Name 1
  {1fb96ccb-d903-40fa-b144-19898fd0f6c2}; !- Outlet Branch Name 2

OS:Connection,
  {bca05f9f-8670-4951-8410-fd6b72cdcc22}, !- Handle
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Source Object
  17,                                     !- Outlet Port
  {77024e07-a56f-41a8-b867-bab7536bb648}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534a8aff-73d0-4849-8f10-d9442581eaf5}, !- Handle
  {6092b268-aa6a-433b-b680-d2a07180fab6}, !- Source Object
  3,                                      !- Outlet Port
  {bcf76053-26e5-4a55-a836-beae5113fc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {123b5e34-97f7-470c-b212-7e14224b7a82}, !- Handle
  {680a83e2-256c-48b2-bd24-97a7d528ab45}, !- Source Object
  3,                                      !- Outlet Port
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {202e5dca-e3e7-4dd5-a5aa-1a78c30893aa}, !- Handle
  {a4c8b133-083a-4c17-8c65-a806657be417}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {ded2fa9a-4b1f-44e4-8d9b-7c33a8d9800d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7872dd21-1814-40c3-ade0-44fc4a660932}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7232cb40-ffa0-4cae-a97e-6f995b3850b6}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7872dd21-1814-40c3-ade0-44fc4a660932}, !- Schedule Type Limits Name
  {bb7be12b-eba3-4d26-8f08-5c82e078f3fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb7be12b-eba3-4d26-8f08-5c82e078f3fa}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7872dd21-1814-40c3-ade0-44fc4a660932}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {665d368a-454f-4e5e-8816-1e854d514900}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7232cb40-ffa0-4cae-a97e-6f995b3850b6}, !- Schedule Name
  {4674fc52-104d-41d4-9958-450d5e75cfc5}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {d1ac5b30-9c6a-476e-90db-350845cd915e}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {6eda53ea-f1af-4d84-89a3-9fc344cd7c20}, !- Inlet Node Name
  {a06e18c9-30d2-46f9-9bda-49b906c0cf4d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d68c386f-db5e-4fa8-ac7a-a0c73dc4ec60}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {a06e18c9-30d2-46f9-9bda-49b906c0cf4d}, !- Inlet Port
  {156f24c9-a30c-4b37-ae62-306425d1c785}; !- Outlet Port

OS:Connection,
  {6eda53ea-f1af-4d84-89a3-9fc344cd7c20}, !- Handle
  {965f9d24-4b6f-4a84-a74f-551fc061e47f}, !- Source Object
  3,                                      !- Outlet Port
  {d1ac5b30-9c6a-476e-90db-350845cd915e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a06e18c9-30d2-46f9-9bda-49b906c0cf4d}, !- Handle
  {d1ac5b30-9c6a-476e-90db-350845cd915e}, !- Source Object
  3,                                      !- Outlet Port
  {d68c386f-db5e-4fa8-ac7a-a0c73dc4ec60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {156f24c9-a30c-4b37-ae62-306425d1c785}, !- Handle
  {d68c386f-db5e-4fa8-ac7a-a0c73dc4ec60}, !- Source Object
  3,                                      !- Outlet Port
  {ef02500f-6c46-43ef-a51c-d9bd45d26091}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3bc105e5-bae9-452e-bd4a-91f994bc1b93}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {429784b5-0ebd-4134-b849-ff2d2f843ba5}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {7232cb40-ffa0-4cae-a97e-6f995b3850b6}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  923.18267357128,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {fdab3218-1c01-4ff6-bda8-90b58be346f0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ec0c18e9-5204-46a0-842b-8c42e9199da5}, !- Use Side Inlet Node Name
  {9b91843b-98c6-49c0-a9b1-fa6c09dfd0b4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {02ed7136-bfcf-4b52-b459-3c311d1e6334}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {417e8056-2a9d-482d-9588-bfacf263e4aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {417e8056-2a9d-482d-9588-bfacf263e4aa}, !- Handle
  Schedule Day 17,                        !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bcc871f-13cc-4fc5-81ee-ff6d7ece9b14}, !- Handle
  Schedule Ruleset 4,                     !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {8c422c23-8d7d-40b2-843e-1228298b3eb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c422c23-8d7d-40b2-843e-1228298b3eb3}, !- Handle
  Schedule Day 18,                        !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {f664f7f4-f908-4164-946f-7a638152b5c0}, !- Handle
  {429784b5-0ebd-4134-b849-ff2d2f843ba5}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {fdab3218-1c01-4ff6-bda8-90b58be346f0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {3bc105e5-bae9-452e-bd4a-91f994bc1b93}, !- Schedule Type Limits Name
  {02b25459-3c8c-41f6-857b-b95111106870}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02b25459-3c8c-41f6-857b-b95111106870}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {3bc105e5-bae9-452e-bd4a-91f994bc1b93}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {53deab91-14bb-438b-af69-7cd034fb58cf}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {9b91843b-98c6-49c0-a9b1-fa6c09dfd0b4}, !- Inlet Port
  {3049edf6-46e0-41f9-9068-7c0c1cf08fde}; !- Outlet Port

OS:Connection,
  {ec0c18e9-5204-46a0-842b-8c42e9199da5}, !- Handle
  {2751e658-7a0f-448a-bd40-4ec203acb68a}, !- Source Object
  3,                                      !- Outlet Port
  {429784b5-0ebd-4134-b849-ff2d2f843ba5}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9b91843b-98c6-49c0-a9b1-fa6c09dfd0b4}, !- Handle
  {429784b5-0ebd-4134-b849-ff2d2f843ba5}, !- Source Object
  32,                                     !- Outlet Port
  {53deab91-14bb-438b-af69-7cd034fb58cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3049edf6-46e0-41f9-9068-7c0c1cf08fde}, !- Handle
  {53deab91-14bb-438b-af69-7cd034fb58cf}, !- Source Object
  3,                                      !- Outlet Port
  {1d0bf9fa-f90a-45ae-aaec-45c432b33869}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {2d75e37d-92b4-45d4-9df4-131fb93406a2}, !- Handle
  {429784b5-0ebd-4134-b849-ff2d2f843ba5}; !- Object Name

OS:Schedule:Ruleset,
  {5cd6c142-66a3-4b0a-b0bc-33ca21b955c1}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {57b3778f-2da4-44fd-a620-ee0cddeda6d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57b3778f-2da4-44fd-a620-ee0cddeda6d7}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {81a4fd1b-101b-4e64-ac5e-873a9f147bb1}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {9ee69dfa-14e8-4972-bc60-9a8bf9733d37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ee69dfa-14e8-4972-bc60-9a8bf9733d37}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {4c00b85e-9bb8-4cfa-87d7-c9a5c70d6c63}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d4c67b08-85db-4d52-9322-9e412bd95f42}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {58a8e72c-721d-4a4b-881a-cd0dec6eeca0}, !- Layer 1
  {4c00b85e-9bb8-4cfa-87d7-c9a5c70d6c63}; !- Layer 2

OS:Material,
  {58a8e72c-721d-4a4b-881a-cd0dec6eeca0}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {d58345d4-2885-4925-80ae-882e73a0d2d0}, !- Handle
  Office Shared Service Water Loop Pipe 148.35164255832504ft, !- Name
  {d4c67b08-85db-4d52-9322-9e412bd95f42}, !- Construction
  {5d445474-ee77-48bd-b920-a997d776bf48}, !- Fluid Inlet Node
  {2052cbab-50e2-49b7-84fd-8bbab7ee6b41}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5cd6c142-66a3-4b0a-b0bc-33ca21b955c1}, !- Ambient Temperature Schedule
  {81a4fd1b-101b-4e64-ac5e-873a9f147bb1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  45.2175806517775;                       !- Pipe Length {m}

OS:Node,
  {b3b71566-0b53-4a0d-b3f2-eb06dc9eab06}, !- Handle
  Office Shared Service Water Loop Pipe 148.35164255832504ft Outlet Water Node, !- Name
  {2052cbab-50e2-49b7-84fd-8bbab7ee6b41}, !- Inlet Port
  {e26389f5-ea92-4d20-b624-8c98072ff944}; !- Outlet Port

OS:Connection,
  {5d445474-ee77-48bd-b920-a997d776bf48}, !- Handle
  {77024e07-a56f-41a8-b867-bab7536bb648}, !- Source Object
  3,                                      !- Outlet Port
  {d58345d4-2885-4925-80ae-882e73a0d2d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2052cbab-50e2-49b7-84fd-8bbab7ee6b41}, !- Handle
  {d58345d4-2885-4925-80ae-882e73a0d2d0}, !- Source Object
  4,                                      !- Outlet Port
  {b3b71566-0b53-4a0d-b3f2-eb06dc9eab06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26389f5-ea92-4d20-b624-8c98072ff944}, !- Handle
  {b3b71566-0b53-4a0d-b3f2-eb06dc9eab06}, !- Source Object
  3,                                      !- Outlet Port
  {6092b268-aa6a-433b-b680-d2a07180fab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7239268d-9c36-4200-94dc-d469e3aeaf61}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {fbcc2802-f402-46d9-b79d-3315dae5a519}, !- Inlet Node Name
  {3ddb9b2e-50c1-4f0f-b142-4a71a6812f4d}; !- Outlet Node Name

OS:Node,
  {9bf7e9b9-bb93-433b-bc8b-f26151fe1641}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {367144e3-4ba6-4418-af6d-07addb3a679e}, !- Inlet Port
  {fbcc2802-f402-46d9-b79d-3315dae5a519}; !- Outlet Port

OS:Connection,
  {367144e3-4ba6-4418-af6d-07addb3a679e}, !- Handle
  {ef02500f-6c46-43ef-a51c-d9bd45d26091}, !- Source Object
  4,                                      !- Outlet Port
  {9bf7e9b9-bb93-433b-bc8b-f26151fe1641}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb17f5fe-d703-4f24-90da-cc324dd79762}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {3ddb9b2e-50c1-4f0f-b142-4a71a6812f4d}, !- Inlet Port
  {d13295b7-3217-4d83-b47c-fa6d82873697}; !- Outlet Port

OS:Connection,
  {fbcc2802-f402-46d9-b79d-3315dae5a519}, !- Handle
  {9bf7e9b9-bb93-433b-bc8b-f26151fe1641}, !- Source Object
  3,                                      !- Outlet Port
  {7239268d-9c36-4200-94dc-d469e3aeaf61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ddb9b2e-50c1-4f0f-b142-4a71a6812f4d}, !- Handle
  {7239268d-9c36-4200-94dc-d469e3aeaf61}, !- Source Object
  3,                                      !- Outlet Port
  {cb17f5fe-d703-4f24-90da-cc324dd79762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d13295b7-3217-4d83-b47c-fa6d82873697}, !- Handle
  {cb17f5fe-d703-4f24-90da-cc324dd79762}, !- Source Object
  3,                                      !- Outlet Port
  {1d0bf9fa-f90a-45ae-aaec-45c432b33869}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {513db595-e66d-45ac-9374-fb88b87aa33d}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {194cff96-6096-4953-9742-17fdd4607bd3}, !- Inlet Node Name
  {dd7d2dd1-df9b-402b-8b04-a576a41a9ae2}; !- Outlet Node Name

OS:Node,
  {ceef5f55-dc7a-4f38-804c-48573e0066e1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {dd7d2dd1-df9b-402b-8b04-a576a41a9ae2}, !- Inlet Port
  {e2c38a4c-a1da-455c-a89c-3f104e5a7a9c}; !- Outlet Port

OS:Connection,
  {194cff96-6096-4953-9742-17fdd4607bd3}, !- Handle
  {bcf76053-26e5-4a55-a836-beae5113fc69}, !- Source Object
  3,                                      !- Outlet Port
  {513db595-e66d-45ac-9374-fb88b87aa33d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd7d2dd1-df9b-402b-8b04-a576a41a9ae2}, !- Handle
  {513db595-e66d-45ac-9374-fb88b87aa33d}, !- Source Object
  3,                                      !- Outlet Port
  {ceef5f55-dc7a-4f38-804c-48573e0066e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2c38a4c-a1da-455c-a89c-3f104e5a7a9c}, !- Handle
  {ceef5f55-dc7a-4f38-804c-48573e0066e1}, !- Source Object
  3,                                      !- Outlet Port
  {bd0ce727-30d7-4e7e-9eeb-fbac427e3678}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1db5379c-5e2d-4850-aee7-62bf8e74c1f0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {aa9a5bbb-f077-4317-9614-a1dd92a42afa}, !- Inlet Node Name
  {89e55ff1-edad-432e-860a-07731b2f906a}; !- Outlet Node Name

OS:Node,
  {1efec0bc-1678-461d-b7fe-5e17f713fe2c}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {0378a50b-2645-4ce3-a40a-c281bc8e0db4}, !- Inlet Port
  {aa9a5bbb-f077-4317-9614-a1dd92a42afa}; !- Outlet Port

OS:Connection,
  {0378a50b-2645-4ce3-a40a-c281bc8e0db4}, !- Handle
  {1d0bf9fa-f90a-45ae-aaec-45c432b33869}, !- Source Object
  2,                                      !- Outlet Port
  {1efec0bc-1678-461d-b7fe-5e17f713fe2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa9a5bbb-f077-4317-9614-a1dd92a42afa}, !- Handle
  {1efec0bc-1678-461d-b7fe-5e17f713fe2c}, !- Source Object
  3,                                      !- Outlet Port
  {1db5379c-5e2d-4850-aee7-62bf8e74c1f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e55ff1-edad-432e-860a-07731b2f906a}, !- Handle
  {1db5379c-5e2d-4850-aee7-62bf8e74c1f0}, !- Source Object
  3,                                      !- Outlet Port
  {4674fc52-104d-41d4-9958-450d5e75cfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cdfc1895-c689-4742-aad6-02a0325615bd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {4f65a1fb-0d05-469e-b24a-72fed8eb3141}, !- Inlet Node Name
  {cdf78ab9-fd16-4800-ba2c-c5a4607b2a92}; !- Outlet Node Name

OS:Node,
  {d197866f-bb9a-4d5f-aa0a-655d21d60175}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {b29eb814-f521-4177-b458-ba4b53488e1f}, !- Inlet Port
  {4f65a1fb-0d05-469e-b24a-72fed8eb3141}; !- Outlet Port

OS:Connection,
  {b29eb814-f521-4177-b458-ba4b53488e1f}, !- Handle
  {bd0ce727-30d7-4e7e-9eeb-fbac427e3678}, !- Source Object
  2,                                      !- Outlet Port
  {d197866f-bb9a-4d5f-aa0a-655d21d60175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f65a1fb-0d05-469e-b24a-72fed8eb3141}, !- Handle
  {d197866f-bb9a-4d5f-aa0a-655d21d60175}, !- Source Object
  3,                                      !- Outlet Port
  {cdfc1895-c689-4742-aad6-02a0325615bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf78ab9-fd16-4800-ba2c-c5a4607b2a92}, !- Handle
  {cdfc1895-c689-4742-aad6-02a0325615bd}, !- Source Object
  3,                                      !- Outlet Port
  {680a83e2-256c-48b2-bd24-97a7d528ab45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0a9bc58-829d-4bb2-92a9-a927b8e1ccde}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 WUC 0.05gpm at 140F Inlet Water Node, !- Name
  {1fb96ccb-d903-40fa-b144-19898fd0f6c2}, !- Inlet Port
  {ba4d7337-7fc9-4459-8221-a980c972a9ef}; !- Outlet Port

OS:Connection,
  {1fb96ccb-d903-40fa-b144-19898fd0f6c2}, !- Handle
  {6092b268-aa6a-433b-b680-d2a07180fab6}, !- Source Object
  4,                                      !- Outlet Port
  {e0a9bc58-829d-4bb2-92a9-a927b8e1ccde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a78d5397-e532-4175-9425-c0ca5e065ba2}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 WUC 0.05gpm at 140F Outlet Water Node, !- Name
  {af0e5830-c401-4b3c-ba2e-9a92cc5db966}, !- Inlet Port
  {b41d3158-cdb1-427c-ab91-d8f4b72d2fbd}; !- Outlet Port

OS:Connection,
  {ba4d7337-7fc9-4459-8221-a980c972a9ef}, !- Handle
  {e0a9bc58-829d-4bb2-92a9-a927b8e1ccde}, !- Source Object
  3,                                      !- Outlet Port
  {2a32c739-f0d0-4213-a622-701cdc1baabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af0e5830-c401-4b3c-ba2e-9a92cc5db966}, !- Handle
  {2a32c739-f0d0-4213-a622-701cdc1baabf}, !- Source Object
  3,                                      !- Outlet Port
  {a78d5397-e532-4175-9425-c0ca5e065ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b41d3158-cdb1-427c-ab91-d8f4b72d2fbd}, !- Handle
  {a78d5397-e532-4175-9425-c0ca5e065ba2}, !- Source Object
  3,                                      !- Outlet Port
  {bd0ce727-30d7-4e7e-9eeb-fbac427e3678}, !- Target Object
  4;                                      !- Inlet Port

OS:Daylighting:Control,
  {70792d2a-f5c6-45a6-b920-982685cc240f}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 1,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  1.59984,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {210ab3aa-885b-4c29-aaa9-567709673a8b}, !- Handle
  Perimeter_ZN_1 Daylt Sensor 2,          !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  2.305,                                  !- Position X-Coordinate {m}
  3.22392,                                !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {d6c56b32-0fd5-4604-970f-8bcefd959f19}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 1,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  26.09016,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {26ae3d98-e84d-4a21-b198-cb48c8779dde}, !- Handle
  Perimeter_ZN_2 Daylt Sensor 2,          !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  24.46608,                               !- Position X-Coordinate {m}
  2.305,                                  !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {34b762a8-44ee-4077-93ea-820e43bb7523}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 1,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  16.86016,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {b70e4e93-c6e0-45af-8dc2-e4caec278435}, !- Handle
  Perimeter_ZN_3 Daylt Sensor 2,          !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  25.385,                                 !- Position X-Coordinate {m}
  15.23608,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c154d39f-6f04-44a1-8072-40b82c8acf9e}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 1,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  1.59984,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {16f70b0f-3cc5-48eb-900e-6c1ec1af3ac6}, !- Handle
  Perimeter_ZN_4 Daylt Sensor 2,          !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  3.22392,                                !- Position X-Coordinate {m}
  16.155,                                 !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:ThermostatSetpoint:DualSetpoint,
  {0741fab5-099f-486e-a2ae-1d570a238077}, !- Handle
  Office Attic - 90.1-2019 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {143ad4d4-ca41-4f30-be9a-205745da8b9a}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Thermostat, !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Heating Setpoint Temperature Schedule Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {1046b2f0-cc1b-4992-b201-21893a3d122e}, !- Default Day Schedule Name
  {46c44f2b-e201-4b3c-81fb-014d72e72d1d}, !- Summer Design Day Schedule Name
  {f95baa68-e7ec-4ef1-b59a-215c02243830}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1046b2f0-cc1b-4992-b201-21893a3d122e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {30845a9b-98dc-486f-8b7d-bbcb7e628e8b}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {46c44f2b-e201-4b3c-81fb-014d72e72d1d}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {eab06858-079b-4341-b535-f4afb8e0ec1f}, !- Handle
  Schedule Rule 12,                       !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {39550637-7f71-4c21-b0be-672ceaf75747}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {39550637-7f71-4c21-b0be-672ceaf75747}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5b4c2fe3-dc2a-455d-8f51-3c01e9d079bb}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f95baa68-e7ec-4ef1-b59a-215c02243830}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {57b6ed87-c6e3-4ae5-8033-9b843a6a839f}, !- Default Day Schedule Name
  {54fb9a07-4744-4af6-8dd8-50adcb1b2dcc}, !- Summer Design Day Schedule Name
  {780d09ea-4dc7-43d5-83dc-d32f5c0ae093}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57b6ed87-c6e3-4ae5-8033-9b843a6a839f}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {5b5d2d10-0ffd-43ca-8e7a-68e807f6537d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {54fb9a07-4744-4af6-8dd8-50adcb1b2dcc}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {e88ac921-34f6-4973-bbdd-cf7921d0017c}, !- Handle
  Schedule Rule 13,                       !- Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16d2a21d-7c0f-4249-b1fd-2c4d509c2e33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16d2a21d-7c0f-4249-b1fd-2c4d509c2e33}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {fbfe9c4b-20e4-4caf-98b8-bb5c211d7d1f}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {780d09ea-4dc7-43d5-83dc-d32f5c0ae093}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {1d4f255e-1e66-4af7-9927-c95c7333b5c7}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Thermostat 1, !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Heating Setpoint Temperature Schedule Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87d2d111-2ee6-4220-abeb-68fd5358b8c1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Thermostat 2, !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Heating Setpoint Temperature Schedule Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02d75a2c-d1a4-449a-a0ae-6bbd97373779}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Thermostat 3, !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Heating Setpoint Temperature Schedule Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc3157b0-4e11-4347-8aa6-c049a0cbdc81}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2019 Thermostat 4, !- Name
  {5114839f-22af-4a90-a980-a9f0eb3bd811}, !- Heating Setpoint Temperature Schedule Name
  {cc3b4c0f-7dab-4e87-b1f7-7ea6c77ab360}; !- Cooling Setpoint Temperature Schedule Name

OS:Material,
  {d46f943a-f7d7-460c-8097-9c89988e8e6d}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c2766b1e-5eb5-4540-8bd4-500f7ce6dd87}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {d46f943a-f7d7-460c-8097-9c89988e8e6d}; !- Layer 1

OS:InternalMass:Definition,
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c2766b1e-5eb5-4540-8bd4-500f7ce6dd87}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0c843bec-8ea6-4277-9cf8-ad7514578648}, !- Handle
  Core_ZN Mass,                           !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8eb4716-9dd8-4346-95d4-efe30232a083}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e2bd450-0b9d-4f79-87fb-911c391d68e3}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a9ca333-ef4b-4645-a478-6089f257e8a8}, !- Handle
  Attic Mass,                             !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {04a58c48-1d19-4915-8472-0286490fc540}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {552197ac-3758-4053-b8d5-b492b403e604}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {5b27e92c-47c6-4c4e-b8c0-5211dd20aa0a}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9ad22fb9-8fc3-4418-9dc0-040456326d7d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {849b89b9-378d-4f47-9db4-4c32c6aa4a5e}, !- Plant Side Inlet Node Name
  {108a4e93-2e82-487d-8a1b-8d19cde8f558}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {38fe0207-29da-413b-b905-ce541fa3602e}, !- Demand Side Inlet Node Name
  {547eefe3-d79d-4f27-91d2-88589deb915c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {544c3b70-6d91-422d-b9aa-3e1a376a6add}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Demand Mixer Name
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Demand Splitter Name
  {eb4fa244-6ac1-4200-9a2c-2ddd6121f79d}, !- Supply Mixer Name
  {a8bb40df-100f-4d0e-a738-e382944486f1}; !- Supply Splitter Name

OS:Node,
  {342d7540-8ac7-41a9-8882-da2c40071064}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {849b89b9-378d-4f47-9db4-4c32c6aa4a5e}, !- Inlet Port
  {1dbee218-94cf-4fad-98da-c8412a81806c}; !- Outlet Port

OS:Node,
  {9ad22fb9-8fc3-4418-9dc0-040456326d7d}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {4db67f80-1135-47c9-b31c-76354bf5f91e}, !- Inlet Port
  {108a4e93-2e82-487d-8a1b-8d19cde8f558}; !- Outlet Port

OS:Node,
  {dfa6129d-a8ea-46a1-b301-13e592593650}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {0c2bc181-2621-4f63-a59f-d29afc8cdd4f}, !- Inlet Port
  {fc97dd49-6bc1-45c8-96d7-6b29393abe9d}; !- Outlet Port

OS:Connector:Mixer,
  {eb4fa244-6ac1-4200-9a2c-2ddd6121f79d}, !- Handle
  Connector Mixer 3,                      !- Name
  {c864f548-e9f8-486e-8ae5-9f164f2fdcc0}, !- Outlet Branch Name
  {6504e87e-7f62-49fd-b588-33eee3404f66}, !- Inlet Branch Name 1
  {6e31982c-539d-4ce3-a4a2-3740b75d98c2}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a8bb40df-100f-4d0e-a738-e382944486f1}, !- Handle
  Connector Splitter 3,                   !- Name
  {328d417c-0583-442f-8239-142e2d73ce46}, !- Inlet Branch Name
  {0c2bc181-2621-4f63-a59f-d29afc8cdd4f}, !- Outlet Branch Name 1
  {f2d43e9d-67b8-4180-bcdb-74ae53f38b5d}; !- Outlet Branch Name 2

OS:Connection,
  {849b89b9-378d-4f47-9db4-4c32c6aa4a5e}, !- Handle
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Source Object
  14,                                     !- Outlet Port
  {342d7540-8ac7-41a9-8882-da2c40071064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c2bc181-2621-4f63-a59f-d29afc8cdd4f}, !- Handle
  {a8bb40df-100f-4d0e-a738-e382944486f1}, !- Source Object
  3,                                      !- Outlet Port
  {dfa6129d-a8ea-46a1-b301-13e592593650}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108a4e93-2e82-487d-8a1b-8d19cde8f558}, !- Handle
  {9ad22fb9-8fc3-4418-9dc0-040456326d7d}, !- Source Object
  3,                                      !- Outlet Port
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9c87020c-b2a2-41fe-b00f-eef0adafdded}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {38fe0207-29da-413b-b905-ce541fa3602e}, !- Inlet Port
  {c2a1d7c2-0990-4ea9-a489-bac2ab2a977c}; !- Outlet Port

OS:Node,
  {8858b9f9-be47-4eec-8e2e-45bfbcf7a4bf}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {6beda0ee-9f63-40ba-87ab-94ad88302ce5}, !- Inlet Port
  {547eefe3-d79d-4f27-91d2-88589deb915c}; !- Outlet Port

OS:Node,
  {b6138172-3eb5-47db-b300-221a92d47788}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {446b875c-b3d1-498c-8a35-21d69f8bdf23}, !- Inlet Port
  {a54975c3-9c97-4826-9303-c5566306c1a4}; !- Outlet Port

OS:Connector:Mixer,
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Handle
  Connector Mixer 4,                      !- Name
  {5b0142af-b4e5-49d4-9cb3-5bd53445c5ab}, !- Outlet Branch Name
  {d68e8476-bc31-44fb-982d-d007f49a4909}, !- Inlet Branch Name 1
  {3a67d11d-bf15-46fc-83ae-ad325d1a1f38}, !- Inlet Branch Name 2
  {6b0409ca-031a-42a6-9264-658cf4d0a85f}, !- Inlet Branch Name 3
  {63a9f86e-e630-45ca-b8d0-1c0ea34318d8}, !- Inlet Branch Name 4
  {de166155-c854-4326-8619-2f781875c20c}, !- Inlet Branch Name 5
  {96388b94-0069-47dd-a1c9-391d4be16929}, !- Inlet Branch Name 6
  {68c54b23-b46c-4f1e-b1ef-ddc8ae2ae79a}, !- Inlet Branch Name 7
  {d2b25f7b-1157-4259-aa59-6c93b6e34062}; !- Inlet Branch Name 8

OS:Connector:Splitter,
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Handle
  Connector Splitter 4,                   !- Name
  {4628ff99-6daa-436c-8d80-94fad02d4f83}, !- Inlet Branch Name
  {446b875c-b3d1-498c-8a35-21d69f8bdf23}, !- Outlet Branch Name 1
  {8a69c327-9e27-47cd-b066-cb05336fd018}, !- Outlet Branch Name 2
  {84f8ba99-31ef-44f2-a222-f2e621b4a616}, !- Outlet Branch Name 3
  {23b2bc0e-9319-43ec-8129-919c41dee6f4}, !- Outlet Branch Name 4
  {ced5fdd8-60ed-4c96-b4f5-d3e94e374ff3}, !- Outlet Branch Name 5
  {a4d501c2-fc17-4feb-8cee-e5d314b53697}, !- Outlet Branch Name 6
  {be5e715f-584a-4118-b795-df1fa272e782}, !- Outlet Branch Name 7
  {549dc480-21ea-47cd-b8ed-e305836e8763}; !- Outlet Branch Name 8

OS:Connection,
  {38fe0207-29da-413b-b905-ce541fa3602e}, !- Handle
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Source Object
  17,                                     !- Outlet Port
  {9c87020c-b2a2-41fe-b00f-eef0adafdded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {446b875c-b3d1-498c-8a35-21d69f8bdf23}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  3,                                      !- Outlet Port
  {b6138172-3eb5-47db-b300-221a92d47788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {547eefe3-d79d-4f27-91d2-88589deb915c}, !- Handle
  {8858b9f9-be47-4eec-8e2e-45bfbcf7a4bf}, !- Source Object
  3,                                      !- Outlet Port
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3ac4eead-ad27-441a-9d4c-600837ca86f6}, !- Handle
  {65bc2fd1-d859-409c-ba15-76ff634e17e9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {544c3b70-6d91-422d-b9aa-3e1a376a6add}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {f898c114-043f-44df-bbfb-39a999ad0796}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {ecaa891e-70bd-4217-8922-91e1974054e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecaa891e-70bd-4217-8922-91e1974054e5}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {83e5a8d5-4367-4561-96a9-399738e6b9be}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {f898c114-043f-44df-bbfb-39a999ad0796}, !- Schedule Name
  {9ad22fb9-8fc3-4418-9dc0-040456326d7d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {e099f13f-8afa-4785-9fed-637cefa1d3c3}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {1dbee218-94cf-4fad-98da-c8412a81806c}, !- Inlet Node Name
  {82af9e05-6ff2-44a3-a6c3-736e17d1fa41}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {579ed0bd-3c46-4066-97e2-c558a7bb7063}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {82af9e05-6ff2-44a3-a6c3-736e17d1fa41}, !- Inlet Port
  {328d417c-0583-442f-8239-142e2d73ce46}; !- Outlet Port

OS:Connection,
  {1dbee218-94cf-4fad-98da-c8412a81806c}, !- Handle
  {342d7540-8ac7-41a9-8882-da2c40071064}, !- Source Object
  3,                                      !- Outlet Port
  {e099f13f-8afa-4785-9fed-637cefa1d3c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82af9e05-6ff2-44a3-a6c3-736e17d1fa41}, !- Handle
  {e099f13f-8afa-4785-9fed-637cefa1d3c3}, !- Source Object
  3,                                      !- Outlet Port
  {579ed0bd-3c46-4066-97e2-c558a7bb7063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328d417c-0583-442f-8239-142e2d73ce46}, !- Handle
  {579ed0bd-3c46-4066-97e2-c558a7bb7063}, !- Source Object
  3,                                      !- Outlet Port
  {a8bb40df-100f-4d0e-a738-e382944486f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3046a08d-8003-4599-bb18-42efb5883f6a}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {fc97dd49-6bc1-45c8-96d7-6b29393abe9d}, !- Boiler Water Inlet Node Name
  {8af3eb67-05b1-4250-a2f2-9785351bd3d2}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {10edfa73-4b2a-4cfa-bd62-b13dbd49e0a3}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {8af3eb67-05b1-4250-a2f2-9785351bd3d2}, !- Inlet Port
  {6504e87e-7f62-49fd-b588-33eee3404f66}; !- Outlet Port

OS:Connection,
  {fc97dd49-6bc1-45c8-96d7-6b29393abe9d}, !- Handle
  {dfa6129d-a8ea-46a1-b301-13e592593650}, !- Source Object
  3,                                      !- Outlet Port
  {3046a08d-8003-4599-bb18-42efb5883f6a}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {8af3eb67-05b1-4250-a2f2-9785351bd3d2}, !- Handle
  {3046a08d-8003-4599-bb18-42efb5883f6a}, !- Source Object
  12,                                     !- Outlet Port
  {10edfa73-4b2a-4cfa-bd62-b13dbd49e0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6504e87e-7f62-49fd-b588-33eee3404f66}, !- Handle
  {10edfa73-4b2a-4cfa-bd62-b13dbd49e0a3}, !- Source Object
  3,                                      !- Outlet Port
  {eb4fa244-6ac1-4200-9a2c-2ddd6121f79d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {83e9c991-5f00-4d30-8bc1-76a6fa0d5881}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {18bc1daf-0a99-44a7-a9c7-0ab2e1d84efe}, !- Inlet Node Name
  {ff876dcd-2fef-4c55-a6d7-3e1030a73c4f}; !- Outlet Node Name

OS:Node,
  {e3b60764-d170-4db4-8c25-d14fa9068623}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {f2d43e9d-67b8-4180-bcdb-74ae53f38b5d}, !- Inlet Port
  {18bc1daf-0a99-44a7-a9c7-0ab2e1d84efe}; !- Outlet Port

OS:Connection,
  {f2d43e9d-67b8-4180-bcdb-74ae53f38b5d}, !- Handle
  {a8bb40df-100f-4d0e-a738-e382944486f1}, !- Source Object
  4,                                      !- Outlet Port
  {e3b60764-d170-4db4-8c25-d14fa9068623}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a7083f-fe50-4142-b76d-917c6b33b27e}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {ff876dcd-2fef-4c55-a6d7-3e1030a73c4f}, !- Inlet Port
  {6e31982c-539d-4ce3-a4a2-3740b75d98c2}; !- Outlet Port

OS:Connection,
  {18bc1daf-0a99-44a7-a9c7-0ab2e1d84efe}, !- Handle
  {e3b60764-d170-4db4-8c25-d14fa9068623}, !- Source Object
  3,                                      !- Outlet Port
  {83e9c991-5f00-4d30-8bc1-76a6fa0d5881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff876dcd-2fef-4c55-a6d7-3e1030a73c4f}, !- Handle
  {83e9c991-5f00-4d30-8bc1-76a6fa0d5881}, !- Source Object
  3,                                      !- Outlet Port
  {54a7083f-fe50-4142-b76d-917c6b33b27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e31982c-539d-4ce3-a4a2-3740b75d98c2}, !- Handle
  {54a7083f-fe50-4142-b76d-917c6b33b27e}, !- Source Object
  3,                                      !- Outlet Port
  {eb4fa244-6ac1-4200-9a2c-2ddd6121f79d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {df9753fd-4bb6-41e1-8764-025f8d54a941}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {a54975c3-9c97-4826-9303-c5566306c1a4}, !- Inlet Node Name
  {56ede28d-29d8-40a6-bb2b-b435cc24d02d}; !- Outlet Node Name

OS:Node,
  {ea3eff77-44dc-4f06-a99c-3ac553328ad2}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {56ede28d-29d8-40a6-bb2b-b435cc24d02d}, !- Inlet Port
  {d68e8476-bc31-44fb-982d-d007f49a4909}; !- Outlet Port

OS:Connection,
  {a54975c3-9c97-4826-9303-c5566306c1a4}, !- Handle
  {b6138172-3eb5-47db-b300-221a92d47788}, !- Source Object
  3,                                      !- Outlet Port
  {df9753fd-4bb6-41e1-8764-025f8d54a941}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ede28d-29d8-40a6-bb2b-b435cc24d02d}, !- Handle
  {df9753fd-4bb6-41e1-8764-025f8d54a941}, !- Source Object
  3,                                      !- Outlet Port
  {ea3eff77-44dc-4f06-a99c-3ac553328ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68e8476-bc31-44fb-982d-d007f49a4909}, !- Handle
  {ea3eff77-44dc-4f06-a99c-3ac553328ad2}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a0b0b7f6-03e0-433e-911e-41190986c5e2}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {a0bc1ebb-21de-4022-b088-5300f60be32c}, !- Inlet Node Name
  {4db67f80-1135-47c9-b31c-76354bf5f91e}; !- Outlet Node Name

OS:Node,
  {92cf6ff3-9060-48af-ae8b-8d38b387396e}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {c864f548-e9f8-486e-8ae5-9f164f2fdcc0}, !- Inlet Port
  {a0bc1ebb-21de-4022-b088-5300f60be32c}; !- Outlet Port

OS:Connection,
  {c864f548-e9f8-486e-8ae5-9f164f2fdcc0}, !- Handle
  {eb4fa244-6ac1-4200-9a2c-2ddd6121f79d}, !- Source Object
  2,                                      !- Outlet Port
  {92cf6ff3-9060-48af-ae8b-8d38b387396e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0bc1ebb-21de-4022-b088-5300f60be32c}, !- Handle
  {92cf6ff3-9060-48af-ae8b-8d38b387396e}, !- Source Object
  3,                                      !- Outlet Port
  {a0b0b7f6-03e0-433e-911e-41190986c5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4db67f80-1135-47c9-b31c-76354bf5f91e}, !- Handle
  {a0b0b7f6-03e0-433e-911e-41190986c5e2}, !- Source Object
  3,                                      !- Outlet Port
  {9ad22fb9-8fc3-4418-9dc0-040456326d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {15434e04-17d6-4f45-bfd0-4b48e5136f27}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {c2a1d7c2-0990-4ea9-a489-bac2ab2a977c}, !- Inlet Node Name
  {98207735-6cd0-4d74-b43f-0d6551008091}; !- Outlet Node Name

OS:Node,
  {5c2e6025-74dc-453a-94a4-cfd106f087a0}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {98207735-6cd0-4d74-b43f-0d6551008091}, !- Inlet Port
  {4628ff99-6daa-436c-8d80-94fad02d4f83}; !- Outlet Port

OS:Connection,
  {c2a1d7c2-0990-4ea9-a489-bac2ab2a977c}, !- Handle
  {9c87020c-b2a2-41fe-b00f-eef0adafdded}, !- Source Object
  3,                                      !- Outlet Port
  {15434e04-17d6-4f45-bfd0-4b48e5136f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98207735-6cd0-4d74-b43f-0d6551008091}, !- Handle
  {15434e04-17d6-4f45-bfd0-4b48e5136f27}, !- Source Object
  3,                                      !- Outlet Port
  {5c2e6025-74dc-453a-94a4-cfd106f087a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4628ff99-6daa-436c-8d80-94fad02d4f83}, !- Handle
  {5c2e6025-74dc-453a-94a4-cfd106f087a0}, !- Source Object
  3,                                      !- Outlet Port
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {22c4df9d-81b4-4454-8bc4-f3055f75e205}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {22966243-711d-461d-8957-a38277fc9f47}, !- Inlet Node Name
  {6beda0ee-9f63-40ba-87ab-94ad88302ce5}; !- Outlet Node Name

OS:Node,
  {6a5d263b-feae-4445-86df-6e1bdbe68217}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {5b0142af-b4e5-49d4-9cb3-5bd53445c5ab}, !- Inlet Port
  {22966243-711d-461d-8957-a38277fc9f47}; !- Outlet Port

OS:Connection,
  {5b0142af-b4e5-49d4-9cb3-5bd53445c5ab}, !- Handle
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Source Object
  2,                                      !- Outlet Port
  {6a5d263b-feae-4445-86df-6e1bdbe68217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22966243-711d-461d-8957-a38277fc9f47}, !- Handle
  {6a5d263b-feae-4445-86df-6e1bdbe68217}, !- Source Object
  3,                                      !- Outlet Port
  {22c4df9d-81b4-4454-8bc4-f3055f75e205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6beda0ee-9f63-40ba-87ab-94ad88302ce5}, !- Handle
  {22c4df9d-81b4-4454-8bc4-f3055f75e205}, !- Source Object
  3,                                      !- Outlet Port
  {8858b9f9-be47-4eec-8e2e-45bfbcf7a4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b12f34db-98e2-49e2-8828-12f8a19c151d}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {9dd9343d-f0e2-4b56-8bc4-5b65befd31ef}, !- Plant Side Inlet Node Name
  {e378505d-93c1-4587-9a00-76d616e7351c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {3bf1e96e-da13-4d4c-8ff4-889504ee1f9f}, !- Demand Side Inlet Node Name
  {b9d5cf7e-07a5-439d-90db-6736ba16e188}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f28c643f-065f-425a-9112-cade0bcb81f5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Demand Mixer Name
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Demand Splitter Name
  {462b8356-6210-4309-88a1-8e95688d0dd1}, !- Supply Mixer Name
  {2989da6a-7fa9-4615-801f-b699738e83bb}; !- Supply Splitter Name

OS:Node,
  {a15a0bb2-0bb5-43a6-b78d-d4f834b352fb}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {9dd9343d-f0e2-4b56-8bc4-5b65befd31ef}, !- Inlet Port
  {dea693ac-9453-4de2-933f-6bf5b1ff8d2e}; !- Outlet Port

OS:Node,
  {b12f34db-98e2-49e2-8828-12f8a19c151d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {521aab07-147c-4a9a-8f82-7917cd14ee4b}, !- Inlet Port
  {e378505d-93c1-4587-9a00-76d616e7351c}; !- Outlet Port

OS:Node,
  {5a9b1895-53cb-4da5-a4f6-221fc26139e8}, !- Handle
  90.1-2019    Chiller 0 Supply Inlet Water Node, !- Name
  {889b0f31-4892-4bb5-a5e2-d549c840692d}, !- Inlet Port
  {15871d7b-68ca-4482-8334-2d0b3601b869}; !- Outlet Port

OS:Connector:Mixer,
  {462b8356-6210-4309-88a1-8e95688d0dd1}, !- Handle
  Connector Mixer 5,                      !- Name
  {b5073d15-58d8-4c53-af10-60ebfc4a155b}, !- Outlet Branch Name
  {fd15aa52-6132-4c19-bd2b-26a212726800}, !- Inlet Branch Name 1
  {1d6a300d-3338-45ea-a72f-e40b3891fa0c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2989da6a-7fa9-4615-801f-b699738e83bb}, !- Handle
  Connector Splitter 5,                   !- Name
  {bfbdbe03-3149-4a9c-b051-e4e57bbd4ed8}, !- Inlet Branch Name
  {889b0f31-4892-4bb5-a5e2-d549c840692d}, !- Outlet Branch Name 1
  {8a7605a9-f3a5-4219-b6fb-5462291b7a1f}; !- Outlet Branch Name 2

OS:Connection,
  {9dd9343d-f0e2-4b56-8bc4-5b65befd31ef}, !- Handle
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Source Object
  14,                                     !- Outlet Port
  {a15a0bb2-0bb5-43a6-b78d-d4f834b352fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {889b0f31-4892-4bb5-a5e2-d549c840692d}, !- Handle
  {2989da6a-7fa9-4615-801f-b699738e83bb}, !- Source Object
  3,                                      !- Outlet Port
  {5a9b1895-53cb-4da5-a4f6-221fc26139e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e378505d-93c1-4587-9a00-76d616e7351c}, !- Handle
  {b12f34db-98e2-49e2-8828-12f8a19c151d}, !- Source Object
  3,                                      !- Outlet Port
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {37c23169-e271-418d-8c55-62984fc20a1c}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {3bf1e96e-da13-4d4c-8ff4-889504ee1f9f}, !- Inlet Port
  {7cd3f60e-5152-4f7f-a048-fec53d6df067}; !- Outlet Port

OS:Node,
  {b82ba82c-ceba-450b-b287-157d702196b1}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {656e9a0e-93f5-4978-b896-f3348b8b3b85}, !- Inlet Port
  {b9d5cf7e-07a5-439d-90db-6736ba16e188}; !- Outlet Port

OS:Node,
  {7cdf6d70-a184-493f-b385-4e0cbc221f5c}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {4ef7876d-ddd5-4070-8e4f-c59c7a0c512c}, !- Inlet Port
  {d3c0cf37-4bc2-4333-9d55-1d753412c9f8}; !- Outlet Port

OS:Connector:Mixer,
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Handle
  Connector Mixer 6,                      !- Name
  {ec19bd8b-c593-48d1-a0d7-87cdbf5347f7}, !- Outlet Branch Name
  {57a35784-cf86-46bc-83e3-83753f25a410}, !- Inlet Branch Name 1
  {68c5d21c-822f-41d8-abfb-f5be9ddf1431}, !- Inlet Branch Name 2
  {7788277f-307d-4548-b1ff-e2da6e899655}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Handle
  Connector Splitter 6,                   !- Name
  {94705f4b-2f32-4d1a-a68d-f730146e1a9c}, !- Inlet Branch Name
  {4ef7876d-ddd5-4070-8e4f-c59c7a0c512c}, !- Outlet Branch Name 1
  {8b7251a9-77b9-45ea-813d-576f6501d306}, !- Outlet Branch Name 2
  {e702b19c-ae53-4803-a52a-bde3b7770578}; !- Outlet Branch Name 3

OS:Connection,
  {3bf1e96e-da13-4d4c-8ff4-889504ee1f9f}, !- Handle
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Source Object
  17,                                     !- Outlet Port
  {37c23169-e271-418d-8c55-62984fc20a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef7876d-ddd5-4070-8e4f-c59c7a0c512c}, !- Handle
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Source Object
  3,                                      !- Outlet Port
  {7cdf6d70-a184-493f-b385-4e0cbc221f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d5cf7e-07a5-439d-90db-6736ba16e188}, !- Handle
  {b82ba82c-ceba-450b-b287-157d702196b1}, !- Source Object
  3,                                      !- Outlet Port
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6678477c-50f2-47a1-8b85-cbb35a8f8266}, !- Handle
  {2129ca04-f034-4842-b702-86aef41da26a}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f28c643f-065f-425a-9112-cade0bcb81f5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {a2b5bfe6-2a69-4f91-8dc6-2a563fbbd6d9}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {2a79dc38-8143-46c0-aa7b-3548186a2f5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a79dc38-8143-46c0-aa7b-3548186a2f5c}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {02b2becb-2baa-4b3e-8dc7-b806e42fcd4f}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {a2b5bfe6-2a69-4f91-8dc6-2a563fbbd6d9}, !- Schedule Name
  {b12f34db-98e2-49e2-8828-12f8a19c151d}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {2bbd31b7-201d-4dda-a7e0-e1c3d2d908dc}, !- Handle
  Chilled Water Loop Pump,                !- Name
  {dea693ac-9453-4de2-933f-6bf5b1ff8d2e}, !- Inlet Node Name
  {72c6cae0-8d6b-4f1e-9754-31b353ffc580}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {c244e1e4-bece-4ec2-b3f7-5769c6cc63bc}, !- Handle
  Chilled Water Loop Pump Outlet Water Node, !- Name
  {72c6cae0-8d6b-4f1e-9754-31b353ffc580}, !- Inlet Port
  {bfbdbe03-3149-4a9c-b051-e4e57bbd4ed8}; !- Outlet Port

OS:Connection,
  {dea693ac-9453-4de2-933f-6bf5b1ff8d2e}, !- Handle
  {a15a0bb2-0bb5-43a6-b78d-d4f834b352fb}, !- Source Object
  3,                                      !- Outlet Port
  {2bbd31b7-201d-4dda-a7e0-e1c3d2d908dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72c6cae0-8d6b-4f1e-9754-31b353ffc580}, !- Handle
  {2bbd31b7-201d-4dda-a7e0-e1c3d2d908dc}, !- Source Object
  3,                                      !- Outlet Port
  {c244e1e4-bece-4ec2-b3f7-5769c6cc63bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfbdbe03-3149-4a9c-b051-e4e57bbd4ed8}, !- Handle
  {c244e1e4-bece-4ec2-b3f7-5769c6cc63bc}, !- Source Object
  3,                                      !- Outlet Port
  {2989da6a-7fa9-4615-801f-b699738e83bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {eaa322e1-a8e6-4a7b-ae5e-535fd2742587}, !- Handle
  90.1-2019    Chiller 0,                 !- Name
  Autosize,                               !- Reference Capacity {W}
  5.32878787878788,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {657531e9-fd15-492e-a1fc-53d9274ffc4a}, !- Cooling Capacity Function of Temperature Curve Name
  {1e32aaf3-c66b-4353-a46e-202419ee2498}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {9e238365-0e0c-44c8-8d9c-fb2b1a8b3e34}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {15871d7b-68ca-4482-8334-2d0b3601b869}, !- Chilled Water Inlet Node Name
  {6ca64fcb-e05f-4a50-be04-4f4150d0163f}, !- Chilled Water Outlet Node Name
  ,                                       !- Condenser Inlet Node Name
  ,                                       !- Condenser Outlet Node Name
  AirCooled,                              !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {657531e9-fd15-492e-a1fc-53d9274ffc4a}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1e32aaf3-c66b-4353-a46e-202419ee2498}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9e238365-0e0c-44c8-8d9c-fb2b1a8b3e34}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {d796f1b7-93ff-48e5-b14e-3f3bfacfcb31}, !- Handle
  90.1-2019    Chiller 0 Supply Outlet Water Node, !- Name
  {6ca64fcb-e05f-4a50-be04-4f4150d0163f}, !- Inlet Port
  {fd15aa52-6132-4c19-bd2b-26a212726800}; !- Outlet Port

OS:Connection,
  {15871d7b-68ca-4482-8334-2d0b3601b869}, !- Handle
  {5a9b1895-53cb-4da5-a4f6-221fc26139e8}, !- Source Object
  3,                                      !- Outlet Port
  {eaa322e1-a8e6-4a7b-ae5e-535fd2742587}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6ca64fcb-e05f-4a50-be04-4f4150d0163f}, !- Handle
  {eaa322e1-a8e6-4a7b-ae5e-535fd2742587}, !- Source Object
  16,                                     !- Outlet Port
  {d796f1b7-93ff-48e5-b14e-3f3bfacfcb31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd15aa52-6132-4c19-bd2b-26a212726800}, !- Handle
  {d796f1b7-93ff-48e5-b14e-3f3bfacfcb31}, !- Source Object
  3,                                      !- Outlet Port
  {462b8356-6210-4309-88a1-8e95688d0dd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {12013239-54ef-4f26-9ae4-6ace39661211}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {a073a69e-7af6-4a91-bb03-e8d550be618f}, !- Inlet Node Name
  {980b461a-df19-4fa3-9ae8-3f769777aad7}; !- Outlet Node Name

OS:Node,
  {c0497a59-fd26-42d4-b0f8-29dcc91f14da}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {8a7605a9-f3a5-4219-b6fb-5462291b7a1f}, !- Inlet Port
  {a073a69e-7af6-4a91-bb03-e8d550be618f}; !- Outlet Port

OS:Connection,
  {8a7605a9-f3a5-4219-b6fb-5462291b7a1f}, !- Handle
  {2989da6a-7fa9-4615-801f-b699738e83bb}, !- Source Object
  4,                                      !- Outlet Port
  {c0497a59-fd26-42d4-b0f8-29dcc91f14da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6982526-3932-4aac-b1f6-298c6926a56a}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {980b461a-df19-4fa3-9ae8-3f769777aad7}, !- Inlet Port
  {1d6a300d-3338-45ea-a72f-e40b3891fa0c}; !- Outlet Port

OS:Connection,
  {a073a69e-7af6-4a91-bb03-e8d550be618f}, !- Handle
  {c0497a59-fd26-42d4-b0f8-29dcc91f14da}, !- Source Object
  3,                                      !- Outlet Port
  {12013239-54ef-4f26-9ae4-6ace39661211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980b461a-df19-4fa3-9ae8-3f769777aad7}, !- Handle
  {12013239-54ef-4f26-9ae4-6ace39661211}, !- Source Object
  3,                                      !- Outlet Port
  {a6982526-3932-4aac-b1f6-298c6926a56a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6a300d-3338-45ea-a72f-e40b3891fa0c}, !- Handle
  {a6982526-3932-4aac-b1f6-298c6926a56a}, !- Source Object
  3,                                      !- Outlet Port
  {462b8356-6210-4309-88a1-8e95688d0dd1}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1f1eb9b-7b00-47f8-b180-0afbb9bc2473}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {d3c0cf37-4bc2-4333-9d55-1d753412c9f8}, !- Inlet Node Name
  {9e9e698c-1477-44b2-8f5f-8d88e902c9df}; !- Outlet Node Name

OS:Node,
  {2c275871-752c-4e17-becc-3b9f68dd0399}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {9e9e698c-1477-44b2-8f5f-8d88e902c9df}, !- Inlet Port
  {57a35784-cf86-46bc-83e3-83753f25a410}; !- Outlet Port

OS:Connection,
  {d3c0cf37-4bc2-4333-9d55-1d753412c9f8}, !- Handle
  {7cdf6d70-a184-493f-b385-4e0cbc221f5c}, !- Source Object
  3,                                      !- Outlet Port
  {d1f1eb9b-7b00-47f8-b180-0afbb9bc2473}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e9e698c-1477-44b2-8f5f-8d88e902c9df}, !- Handle
  {d1f1eb9b-7b00-47f8-b180-0afbb9bc2473}, !- Source Object
  3,                                      !- Outlet Port
  {2c275871-752c-4e17-becc-3b9f68dd0399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a35784-cf86-46bc-83e3-83753f25a410}, !- Handle
  {2c275871-752c-4e17-becc-3b9f68dd0399}, !- Source Object
  3,                                      !- Outlet Port
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {23f30087-5628-4632-925f-a030f9e8b0d8}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {4f7d90f9-da2c-4c13-b3c5-38187a5f78fc}, !- Inlet Node Name
  {521aab07-147c-4a9a-8f82-7917cd14ee4b}; !- Outlet Node Name

OS:Node,
  {e0fb640e-1adc-4c05-8f3f-81f9bf4ab60a}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {b5073d15-58d8-4c53-af10-60ebfc4a155b}, !- Inlet Port
  {4f7d90f9-da2c-4c13-b3c5-38187a5f78fc}; !- Outlet Port

OS:Connection,
  {b5073d15-58d8-4c53-af10-60ebfc4a155b}, !- Handle
  {462b8356-6210-4309-88a1-8e95688d0dd1}, !- Source Object
  2,                                      !- Outlet Port
  {e0fb640e-1adc-4c05-8f3f-81f9bf4ab60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f7d90f9-da2c-4c13-b3c5-38187a5f78fc}, !- Handle
  {e0fb640e-1adc-4c05-8f3f-81f9bf4ab60a}, !- Source Object
  3,                                      !- Outlet Port
  {23f30087-5628-4632-925f-a030f9e8b0d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {521aab07-147c-4a9a-8f82-7917cd14ee4b}, !- Handle
  {23f30087-5628-4632-925f-a030f9e8b0d8}, !- Source Object
  3,                                      !- Outlet Port
  {b12f34db-98e2-49e2-8828-12f8a19c151d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c323213b-1e4c-47fe-8536-cb20cd7a6ef9}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {7cd3f60e-5152-4f7f-a048-fec53d6df067}, !- Inlet Node Name
  {6496273d-5685-4df7-ac43-af974cc10ad9}; !- Outlet Node Name

OS:Node,
  {84cd0880-d8e1-4bcf-8328-1ee3aceb4351}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {6496273d-5685-4df7-ac43-af974cc10ad9}, !- Inlet Port
  {94705f4b-2f32-4d1a-a68d-f730146e1a9c}; !- Outlet Port

OS:Connection,
  {7cd3f60e-5152-4f7f-a048-fec53d6df067}, !- Handle
  {37c23169-e271-418d-8c55-62984fc20a1c}, !- Source Object
  3,                                      !- Outlet Port
  {c323213b-1e4c-47fe-8536-cb20cd7a6ef9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6496273d-5685-4df7-ac43-af974cc10ad9}, !- Handle
  {c323213b-1e4c-47fe-8536-cb20cd7a6ef9}, !- Source Object
  3,                                      !- Outlet Port
  {84cd0880-d8e1-4bcf-8328-1ee3aceb4351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94705f4b-2f32-4d1a-a68d-f730146e1a9c}, !- Handle
  {84cd0880-d8e1-4bcf-8328-1ee3aceb4351}, !- Source Object
  3,                                      !- Outlet Port
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f949e667-5f47-4c5f-b89b-5e8869249d98}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {63566ad3-558e-4b37-8629-96256f2241d1}, !- Inlet Node Name
  {656e9a0e-93f5-4978-b896-f3348b8b3b85}; !- Outlet Node Name

OS:Node,
  {ba6089dd-0a48-4232-9690-c63642a31ad2}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {ec19bd8b-c593-48d1-a0d7-87cdbf5347f7}, !- Inlet Port
  {63566ad3-558e-4b37-8629-96256f2241d1}; !- Outlet Port

OS:Connection,
  {ec19bd8b-c593-48d1-a0d7-87cdbf5347f7}, !- Handle
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Source Object
  2,                                      !- Outlet Port
  {ba6089dd-0a48-4232-9690-c63642a31ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63566ad3-558e-4b37-8629-96256f2241d1}, !- Handle
  {ba6089dd-0a48-4232-9690-c63642a31ad2}, !- Source Object
  3,                                      !- Outlet Port
  {f949e667-5f47-4c5f-b89b-5e8869249d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {656e9a0e-93f5-4978-b896-f3348b8b3b85}, !- Handle
  {f949e667-5f47-4c5f-b89b-5e8869249d98}, !- Source Object
  3,                                      !- Outlet Port
  {b82ba82c-ceba-450b-b287-157d702196b1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule
  {82f20e4b-6681-487c-9391-ae847da2c7bd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eef73b63-fd97-4b42-8854-b285dbec7f3c}, !- Supply Side Inlet Node Name
  {1ea86a75-9ac7-47b4-912c-317510599032}, !- Demand Side Outlet Node Name
  {aebef686-d33e-4088-8562-600802b35e7f}, !- Demand Side Inlet Node A
  {5f12c986-6171-4978-98ee-1d9710f4cde6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df1e4334-f913-45f9-98a2-fc67548aed78}, !- Demand Mixer Name
  {a8e53d79-f398-48d5-a97e-31b0ef4ffc65}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a8206ad6-6116-483c-b84d-fd76465d2cc6}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {eef73b63-fd97-4b42-8854-b285dbec7f3c}, !- Inlet Port
  {d4e5e5a7-f179-45b7-9991-10aa37e1c1ef}; !- Outlet Port

OS:Node,
  {eb4e7acb-bfec-478b-a30a-84ccea7c94df}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {3fb9721a-2a86-4a78-a0eb-959c239f988e}, !- Inlet Port
  {5f12c986-6171-4978-98ee-1d9710f4cde6}; !- Outlet Port

OS:Connection,
  {eef73b63-fd97-4b42-8854-b285dbec7f3c}, !- Handle
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- Source Object
  9,                                      !- Outlet Port
  {a8206ad6-6116-483c-b84d-fd76465d2cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f12c986-6171-4978-98ee-1d9710f4cde6}, !- Handle
  {eb4e7acb-bfec-478b-a30a-84ccea7c94df}, !- Source Object
  3,                                      !- Outlet Port
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dd7f5486-5b6d-4216-a999-debaae0b5eb8}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {aebef686-d33e-4088-8562-600802b35e7f}, !- Inlet Port
  {c2343d23-125f-48c6-9246-e02cbccd3621}; !- Outlet Port

OS:Node,
  {301c2bfc-5ee3-415a-a50a-527b1a0a1541}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {5076e509-635e-433b-90a9-0cd576afb61d}, !- Inlet Port
  {1ea86a75-9ac7-47b4-912c-317510599032}; !- Outlet Port

OS:Node,
  {7efd4b7b-d9ee-4f4c-bed2-474c36383a95}, !- Handle
  TZ-Core_ZN VAV Terminal Outlet Air Node, !- Name
  {40e7e872-7352-4436-9d40-6d37080c6c1d}, !- Inlet Port
  {c96a2ea6-2579-43e7-9779-780e3f90f96b}; !- Outlet Port

OS:Connection,
  {aebef686-d33e-4088-8562-600802b35e7f}, !- Handle
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- Source Object
  11,                                     !- Outlet Port
  {dd7f5486-5b6d-4216-a999-debaae0b5eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea86a75-9ac7-47b4-912c-317510599032}, !- Handle
  {301c2bfc-5ee3-415a-a50a-527b1a0a1541}, !- Source Object
  3,                                      !- Outlet Port
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a8e53d79-f398-48d5-a97e-31b0ef4ffc65}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c2343d23-125f-48c6-9246-e02cbccd3621}, !- Inlet Node Name
  {7ae53ce5-a9fc-48e0-88d9-42a4d26f3462}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df1e4334-f913-45f9-98a2-fc67548aed78}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5076e509-635e-433b-90a9-0cd576afb61d}, !- Outlet Node Name
  {1c558de4-5bda-41ab-a458-8bb74d12485f}; !- Inlet Node Name 1

OS:Connection,
  {c2343d23-125f-48c6-9246-e02cbccd3621}, !- Handle
  {dd7f5486-5b6d-4216-a999-debaae0b5eb8}, !- Source Object
  3,                                      !- Outlet Port
  {a8e53d79-f398-48d5-a97e-31b0ef4ffc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5076e509-635e-433b-90a9-0cd576afb61d}, !- Handle
  {df1e4334-f913-45f9-98a2-fc67548aed78}, !- Source Object
  2,                                      !- Outlet Port
  {301c2bfc-5ee3-415a-a50a-527b1a0a1541}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3fb6d092-7f36-4d07-8e39-14ecc703856d}, !- Handle
  {9ed352a8-121d-4a10-a5b6-0201b55fc965}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {82f20e4b-6681-487c-9391-ae847da2c7bd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {6bda3e8d-77ec-4c03-80ce-bd8e447921b7}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {57888234-98b7-4790-b112-bb6beff7adab}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  {a2aae9ef-839d-4e90-8e68-8d8fd1f960c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2aae9ef-839d-4e90-8e68-8d8fd1f960c6}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {561c1612-ecae-41d7-8bdc-72358cdda6f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {6a1b6793-f011-4c75-9e0a-2341fea34fd5}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {57888234-98b7-4790-b112-bb6beff7adab}, !- Schedule Name
  {eb4e7acb-bfec-478b-a30a-84ccea7c94df}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3088ba50-00ee-42d1-a7db-36a62d76c866}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {dea82d56-4804-4683-8e98-715e081a81d4}, !- Air Inlet Node Name
  {3fb9721a-2a86-4a78-a0eb-959c239f988e}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3fb9721a-2a86-4a78-a0eb-959c239f988e}, !- Handle
  {3088ba50-00ee-42d1-a7db-36a62d76c866}, !- Source Object
  17,                                     !- Outlet Port
  {eb4e7acb-bfec-478b-a30a-84ccea7c94df}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {59da3c1a-d484-4c35-ae7e-a023d6f85e1c}, !- Water Inlet Node Name
  {62e89929-a5cd-4be0-bdc1-48966f26bbd3}, !- Water Outlet Node Name
  {b684a5ca-8e42-47f4-893b-9df584182b09}, !- Air Inlet Node Name
  {0f85ae2b-6cca-4e75-8bd9-442e6a9b74ce}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9653c30d-a5e1-435b-bf12-d70b633e88f6}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {8a69c327-9e27-47cd-b066-cb05336fd018}, !- Inlet Port
  {59da3c1a-d484-4c35-ae7e-a023d6f85e1c}; !- Outlet Port

OS:Connection,
  {8a69c327-9e27-47cd-b066-cb05336fd018}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  4,                                      !- Outlet Port
  {9653c30d-a5e1-435b-bf12-d70b633e88f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d474a66-9290-48d4-9bfc-0a1cefc6b1be}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {62e89929-a5cd-4be0-bdc1-48966f26bbd3}, !- Inlet Port
  {3a67d11d-bf15-46fc-83ae-ad325d1a1f38}; !- Outlet Port

OS:Connection,
  {59da3c1a-d484-4c35-ae7e-a023d6f85e1c}, !- Handle
  {9653c30d-a5e1-435b-bf12-d70b633e88f6}, !- Source Object
  3,                                      !- Outlet Port
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {62e89929-a5cd-4be0-bdc1-48966f26bbd3}, !- Handle
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Source Object
  6,                                      !- Outlet Port
  {1d474a66-9290-48d4-9bfc-0a1cefc6b1be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a67d11d-bf15-46fc-83ae-ad325d1a1f38}, !- Handle
  {1d474a66-9290-48d4-9bfc-0a1cefc6b1be}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d65d59bf-9145-4884-8f0d-b594ea4896d6}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {56ac376d-1821-4f93-aef4-69c58f0ba862}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {0f85ae2b-6cca-4e75-8bd9-442e6a9b74ce}, !- Inlet Port
  {dea82d56-4804-4683-8e98-715e081a81d4}; !- Outlet Port

OS:Connection,
  {0f85ae2b-6cca-4e75-8bd9-442e6a9b74ce}, !- Handle
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Source Object
  8,                                      !- Outlet Port
  {56ac376d-1821-4f93-aef4-69c58f0ba862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea82d56-4804-4683-8e98-715e081a81d4}, !- Handle
  {56ac376d-1821-4f93-aef4-69c58f0ba862}, !- Source Object
  3,                                      !- Outlet Port
  {3088ba50-00ee-42d1-a7db-36a62d76c866}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {22a589ba-c7ec-4d9c-88f0-82b9f335889b}, !- Water Inlet Node Name
  {69d83f5d-272d-49b9-b3c6-d17a68cb8be0}, !- Water Outlet Node Name
  {ba8c1a5b-4713-47a3-bd35-4587cf6d8182}, !- Air Inlet Node Name
  {b8334e78-3bf4-4930-93ac-2050b8217932}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {25bfa9ea-f82d-48e7-bd73-16fdfb4b2eb2}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {8b7251a9-77b9-45ea-813d-576f6501d306}, !- Inlet Port
  {22a589ba-c7ec-4d9c-88f0-82b9f335889b}; !- Outlet Port

OS:Connection,
  {8b7251a9-77b9-45ea-813d-576f6501d306}, !- Handle
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Source Object
  4,                                      !- Outlet Port
  {25bfa9ea-f82d-48e7-bd73-16fdfb4b2eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {608afb60-c78e-41de-886d-3fba7f463d8b}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {69d83f5d-272d-49b9-b3c6-d17a68cb8be0}, !- Inlet Port
  {68c5d21c-822f-41d8-abfb-f5be9ddf1431}; !- Outlet Port

OS:Connection,
  {22a589ba-c7ec-4d9c-88f0-82b9f335889b}, !- Handle
  {25bfa9ea-f82d-48e7-bd73-16fdfb4b2eb2}, !- Source Object
  3,                                      !- Outlet Port
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {69d83f5d-272d-49b9-b3c6-d17a68cb8be0}, !- Handle
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Source Object
  11,                                     !- Outlet Port
  {608afb60-c78e-41de-886d-3fba7f463d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c5d21c-822f-41d8-abfb-f5be9ddf1431}, !- Handle
  {608afb60-c78e-41de-886d-3fba7f463d8b}, !- Source Object
  3,                                      !- Outlet Port
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {140cc239-6451-4f39-8c9b-8e0360a05036}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {62d08610-66a9-4b9a-893b-0c71376078dc}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {b8334e78-3bf4-4930-93ac-2050b8217932}, !- Inlet Port
  {b684a5ca-8e42-47f4-893b-9df584182b09}; !- Outlet Port

OS:Connection,
  {b8334e78-3bf4-4930-93ac-2050b8217932}, !- Handle
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Source Object
  13,                                     !- Outlet Port
  {62d08610-66a9-4b9a-893b-0c71376078dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b684a5ca-8e42-47f4-893b-9df584182b09}, !- Handle
  {62d08610-66a9-4b9a-893b-0c71376078dc}, !- Source Object
  3,                                      !- Outlet Port
  {cf40efe8-8b85-495c-9a87-0a4fb365f939}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7826f96-8987-415b-b572-4dd4a75e5b8c}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {936c2501-3706-4e84-b069-f995f69456ea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {936c2501-3706-4e84-b069-f995f69456ea}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {93c53b91-c388-40b8-8f9c-55715674337c}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {d7826f96-8987-415b-b572-4dd4a75e5b8c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ba34d355-02f5-4754-bd12-861e1b8ed4ad}, !- Mixed Air Node Name
  {17525793-e69e-4be7-ae1c-10722c4bd023}, !- Outdoor Air Stream Node Name
  {786fb26b-e60f-46b0-84b6-359bbbd7bca6}, !- Relief Air Stream Node Name
  {d4e5e5a7-f179-45b7-9991-10aa37e1c1ef}; !- Return Air Stream Node Name

OS:Node,
  {145aa314-dc0c-4382-9880-a09ca04c7216}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {17525793-e69e-4be7-ae1c-10722c4bd023}; !- Outlet Port

OS:Connection,
  {17525793-e69e-4be7-ae1c-10722c4bd023}, !- Handle
  {145aa314-dc0c-4382-9880-a09ca04c7216}, !- Source Object
  3,                                      !- Outlet Port
  {93c53b91-c388-40b8-8f9c-55715674337c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ae5db232-f755-4009-8107-7b7feeef35ee}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {786fb26b-e60f-46b0-84b6-359bbbd7bca6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {786fb26b-e60f-46b0-84b6-359bbbd7bca6}, !- Handle
  {93c53b91-c388-40b8-8f9c-55715674337c}, !- Source Object
  7,                                      !- Outlet Port
  {ae5db232-f755-4009-8107-7b7feeef35ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23999104-f9a5-46ac-8773-9f68d74d7fa9}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {ba34d355-02f5-4754-bd12-861e1b8ed4ad}, !- Inlet Port
  {ba8c1a5b-4713-47a3-bd35-4587cf6d8182}; !- Outlet Port

OS:Connection,
  {d4e5e5a7-f179-45b7-9991-10aa37e1c1ef}, !- Handle
  {a8206ad6-6116-483c-b84d-fd76465d2cc6}, !- Source Object
  3,                                      !- Outlet Port
  {93c53b91-c388-40b8-8f9c-55715674337c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ba34d355-02f5-4754-bd12-861e1b8ed4ad}, !- Handle
  {93c53b91-c388-40b8-8f9c-55715674337c}, !- Source Object
  5,                                      !- Outlet Port
  {23999104-f9a5-46ac-8773-9f68d74d7fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba8c1a5b-4713-47a3-bd35-4587cf6d8182}, !- Handle
  {23999104-f9a5-46ac-8773-9f68d74d7fa9}, !- Source Object
  3,                                      !- Outlet Port
  {fc0266d4-5d4f-4fc5-8b99-d5be352ecb83}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6bda3e8d-77ec-4c03-80ce-bd8e447921b7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {45db48c4-96cf-4fed-9e40-e9e2e515d46c}, !- Control Zone or Zone List Name
  {0ca04538-6ba4-4e19-9e53-fea97583b09d}, !- Cooling Control Zone or Zone List Name
  {cc234a6c-10b5-412c-b9d2-09028f537fe2}, !- Heating Control Zone or Zone List Name
  {0a217ee5-9be9-4413-8e24-79b666e89a27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45db48c4-96cf-4fed-9e40-e9e2e515d46c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {0ca04538-6ba4-4e19-9e53-fea97583b09d}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc234a6c-10b5-412c-b9d2-09028f537fe2}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a217ee5-9be9-4413-8e24-79b666e89a27}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {c3089907-11bc-4b17-a3bd-73af1ef90147}, !- Handle
  TZ-Core_ZN Reheat Coil,                 !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {afd10243-101b-4971-9760-e5fed3a73625}, !- Water Inlet Node Name
  {269ebfdd-4145-4330-8d67-50afc3d67ea5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8128ae8b-bab7-4353-bfe3-2e97d81ee24d}, !- Handle
  TZ-Core_ZN Reheat Coil Inlet Water Node, !- Name
  {84f8ba99-31ef-44f2-a222-f2e621b4a616}, !- Inlet Port
  {afd10243-101b-4971-9760-e5fed3a73625}; !- Outlet Port

OS:Connection,
  {84f8ba99-31ef-44f2-a222-f2e621b4a616}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  5,                                      !- Outlet Port
  {8128ae8b-bab7-4353-bfe3-2e97d81ee24d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b194af21-595a-44b3-a2b9-24633dc5b7f6}, !- Handle
  TZ-Core_ZN Reheat Coil Outlet Water Node, !- Name
  {269ebfdd-4145-4330-8d67-50afc3d67ea5}, !- Inlet Port
  {6b0409ca-031a-42a6-9264-658cf4d0a85f}; !- Outlet Port

OS:Connection,
  {afd10243-101b-4971-9760-e5fed3a73625}, !- Handle
  {8128ae8b-bab7-4353-bfe3-2e97d81ee24d}, !- Source Object
  3,                                      !- Outlet Port
  {c3089907-11bc-4b17-a3bd-73af1ef90147}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {269ebfdd-4145-4330-8d67-50afc3d67ea5}, !- Handle
  {c3089907-11bc-4b17-a3bd-73af1ef90147}, !- Source Object
  6,                                      !- Outlet Port
  {b194af21-595a-44b3-a2b9-24633dc5b7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0409ca-031a-42a6-9264-658cf4d0a85f}, !- Handle
  {b194af21-595a-44b3-a2b9-24633dc5b7f6}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {55c16093-4cd2-4538-a8c6-dfba1fe2d745}, !- Handle
  TZ-Core_ZN Reheat Coil Controller,      !- Name
  {c3089907-11bc-4b17-a3bd-73af1ef90147}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {4a463898-9f56-4b65-9959-7ccffd4d8f0f}, !- Handle
  TZ-Core_ZN VAV Terminal,                !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  {f0b3366e-76d1-4e35-92bb-3dfaad922f4e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c3089907-11bc-4b17-a3bd-73af1ef90147}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {40e7e872-7352-4436-9d40-6d37080c6c1d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5967186e-a273-4faa-afff-5be575e48dbc}, !- Handle
  TZ-Core_ZN Return Air Node,             !- Name
  {b82820ee-9e35-4463-a715-04b9386d1fed}, !- Inlet Port
  {1c558de4-5bda-41ab-a458-8bb74d12485f}; !- Outlet Port

OS:Connection,
  {c96a2ea6-2579-43e7-9779-780e3f90f96b}, !- Handle
  {7efd4b7b-d9ee-4f4c-bed2-474c36383a95}, !- Source Object
  3,                                      !- Outlet Port
  {4f606b97-6c2a-42b1-8f52-977b8535d8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82820ee-9e35-4463-a715-04b9386d1fed}, !- Handle
  {6095d3e3-8a2f-439b-b433-4ab2c06d2c94}, !- Source Object
  2,                                      !- Outlet Port
  {5967186e-a273-4faa-afff-5be575e48dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c558de4-5bda-41ab-a458-8bb74d12485f}, !- Handle
  {5967186e-a273-4faa-afff-5be575e48dbc}, !- Source Object
  3,                                      !- Outlet Port
  {df1e4334-f913-45f9-98a2-fc67548aed78}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc0726e2-8f58-4fe3-ae71-dccaf732855b}, !- Handle
  TZ-Core_ZN VAV Terminal Inlet Air Node, !- Name
  {7ae53ce5-a9fc-48e0-88d9-42a4d26f3462}, !- Inlet Port
  {f0b3366e-76d1-4e35-92bb-3dfaad922f4e}; !- Outlet Port

OS:Connection,
  {7ae53ce5-a9fc-48e0-88d9-42a4d26f3462}, !- Handle
  {a8e53d79-f398-48d5-a97e-31b0ef4ffc65}, !- Source Object
  3,                                      !- Outlet Port
  {cc0726e2-8f58-4fe3-ae71-dccaf732855b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b3366e-76d1-4e35-92bb-3dfaad922f4e}, !- Handle
  {cc0726e2-8f58-4fe3-ae71-dccaf732855b}, !- Source Object
  3,                                      !- Outlet Port
  {4a463898-9f56-4b65-9959-7ccffd4d8f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {40e7e872-7352-4436-9d40-6d37080c6c1d}, !- Handle
  {4a463898-9f56-4b65-9959-7ccffd4d8f0f}, !- Source Object
  12,                                     !- Outlet Port
  {7efd4b7b-d9ee-4f4c-bed2-474c36383a95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- Handle
  4 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule
  {6a5eb1c4-d1b2-4554-b005-5923dae625ca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6a3112a4-f7ba-4cd8-8c1c-f6a05081559e}, !- Supply Side Inlet Node Name
  {240586f4-d6f5-4c4e-a410-8e80fa369ff7}, !- Demand Side Outlet Node Name
  {a5cccc8d-b440-4508-b61b-e9ec6a91c0e5}, !- Demand Side Inlet Node A
  {ee3d3e59-2ea3-4c84-966e-b022e2e2cafc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Demand Mixer Name
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f8687d71-6305-4fe6-9b7d-96bda64dc08f}, !- Handle
  4 Zone VAV Supply Inlet Node,           !- Name
  {6a3112a4-f7ba-4cd8-8c1c-f6a05081559e}, !- Inlet Port
  {3ebe3e89-5e21-41f8-93af-33a3c6068548}; !- Outlet Port

OS:Node,
  {84b22e2c-9240-48e0-872a-a3ce014006c0}, !- Handle
  4 Zone VAV Supply Outlet Node,          !- Name
  {3324b788-c29c-4993-b8d4-42ad03fdcb17}, !- Inlet Port
  {ee3d3e59-2ea3-4c84-966e-b022e2e2cafc}; !- Outlet Port

OS:Connection,
  {6a3112a4-f7ba-4cd8-8c1c-f6a05081559e}, !- Handle
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- Source Object
  9,                                      !- Outlet Port
  {f8687d71-6305-4fe6-9b7d-96bda64dc08f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3d3e59-2ea3-4c84-966e-b022e2e2cafc}, !- Handle
  {84b22e2c-9240-48e0-872a-a3ce014006c0}, !- Source Object
  3,                                      !- Outlet Port
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e13ba424-9e15-4c11-ba99-3370735c1816}, !- Handle
  4 Zone VAV Demand Inlet Node,           !- Name
  {a5cccc8d-b440-4508-b61b-e9ec6a91c0e5}, !- Inlet Port
  {c73a8be2-8fd2-4a11-a731-e1f970fe557c}; !- Outlet Port

OS:Node,
  {50ecc776-57df-4567-9656-240fd4024c67}, !- Handle
  4 Zone VAV Demand Outlet Node,          !- Name
  {97bcf1d4-57e2-4b30-81cd-484604c8ab9c}, !- Inlet Port
  {240586f4-d6f5-4c4e-a410-8e80fa369ff7}; !- Outlet Port

OS:Node,
  {c2be51cf-3a88-4690-a585-0ef7fe4bb315}, !- Handle
  TZ-Perimeter_ZN_1 VAV Terminal Outlet Air Node, !- Name
  {5c5d7b77-5cb5-4678-9516-8891d7abca0c}, !- Inlet Port
  {db5b7f0d-040e-4c53-9cf6-6b88600f4a1b}; !- Outlet Port

OS:Connection,
  {a5cccc8d-b440-4508-b61b-e9ec6a91c0e5}, !- Handle
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- Source Object
  11,                                     !- Outlet Port
  {e13ba424-9e15-4c11-ba99-3370735c1816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {240586f4-d6f5-4c4e-a410-8e80fa369ff7}, !- Handle
  {50ecc776-57df-4567-9656-240fd4024c67}, !- Source Object
  3,                                      !- Outlet Port
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {c73a8be2-8fd2-4a11-a731-e1f970fe557c}, !- Inlet Node Name
  {762e8635-cdbe-43cd-90a0-85844b779a7c}, !- Outlet Node Name 1
  {1ed4dff4-cb9c-4310-a740-6a53be8ddeac}, !- Outlet Node Name 2
  {da71c18c-ff58-4cc0-a19c-1b407704c4ea}, !- Outlet Node Name 3
  {e48b0933-4379-46fe-970b-eb61ac496b71}; !- Outlet Node Name 4

OS:AirLoopHVAC:ZoneMixer,
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {97bcf1d4-57e2-4b30-81cd-484604c8ab9c}, !- Outlet Node Name
  {354e9ce6-dee4-42b1-a8cc-832a1a1a3c4e}, !- Inlet Node Name 1
  {e4d5c0ea-2899-4b7b-bfad-30b8a5648455}, !- Inlet Node Name 2
  {3b1fa866-62c2-431b-a33e-13ce0e798a73}, !- Inlet Node Name 3
  {60c978dd-bbfa-4fb7-b440-cb2bfdcc4a38}; !- Inlet Node Name 4

OS:Connection,
  {c73a8be2-8fd2-4a11-a731-e1f970fe557c}, !- Handle
  {e13ba424-9e15-4c11-ba99-3370735c1816}, !- Source Object
  3,                                      !- Outlet Port
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97bcf1d4-57e2-4b30-81cd-484604c8ab9c}, !- Handle
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Source Object
  2,                                      !- Outlet Port
  {50ecc776-57df-4567-9656-240fd4024c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {605f4b1e-d852-43b2-8518-3a905f270d85}, !- Handle
  {47893531-7973-49f5-bcaa-d0cb08c893d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6a5eb1c4-d1b2-4554-b005-5923dae625ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e593d770-1fd2-4029-8316-566b53bec39c}; !- Availability Manager Name 1

OS:SetpointManager:Scheduled,
  {c58d0cdd-0fad-4292-a681-d48bfefbe791}, !- Handle
  4 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {57888234-98b7-4790-b112-bb6beff7adab}, !- Schedule Name
  {84b22e2c-9240-48e0-872a-a3ce014006c0}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {3dea88fc-24f6-4a5a-beb3-41b1e91481bd}, !- Handle
  4 Zone VAV Fan,                         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {cd3cb842-1139-4e7d-b824-bc0d73a18b54}, !- Air Inlet Node Name
  {3324b788-c29c-4993-b8d4-42ad03fdcb17}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {3324b788-c29c-4993-b8d4-42ad03fdcb17}, !- Handle
  {3dea88fc-24f6-4a5a-beb3-41b1e91481bd}, !- Source Object
  17,                                     !- Outlet Port
  {84b22e2c-9240-48e0-872a-a3ce014006c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Handle
  4 Zone VAV Main Htg Coil,               !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9204cb43-0108-48d5-a408-84c3ca9fe0c1}, !- Water Inlet Node Name
  {f08d282e-137e-4b4c-8d20-4939078d7f27}, !- Water Outlet Node Name
  {6c993abf-3316-4f49-958d-f74d36512b28}, !- Air Inlet Node Name
  {debd3636-036f-4a7d-aa2d-420cf5ad6abf}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5bffc5a6-c8b9-45c8-a3da-ab8778d3faf3}, !- Handle
  4 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {23b2bc0e-9319-43ec-8129-919c41dee6f4}, !- Inlet Port
  {9204cb43-0108-48d5-a408-84c3ca9fe0c1}; !- Outlet Port

OS:Connection,
  {23b2bc0e-9319-43ec-8129-919c41dee6f4}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  6,                                      !- Outlet Port
  {5bffc5a6-c8b9-45c8-a3da-ab8778d3faf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05eee84c-fadd-43b2-93a6-283772bcbeb3}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {f08d282e-137e-4b4c-8d20-4939078d7f27}, !- Inlet Port
  {63a9f86e-e630-45ca-b8d0-1c0ea34318d8}; !- Outlet Port

OS:Connection,
  {9204cb43-0108-48d5-a408-84c3ca9fe0c1}, !- Handle
  {5bffc5a6-c8b9-45c8-a3da-ab8778d3faf3}, !- Source Object
  3,                                      !- Outlet Port
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f08d282e-137e-4b4c-8d20-4939078d7f27}, !- Handle
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Source Object
  6,                                      !- Outlet Port
  {05eee84c-fadd-43b2-93a6-283772bcbeb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63a9f86e-e630-45ca-b8d0-1c0ea34318d8}, !- Handle
  {05eee84c-fadd-43b2-93a6-283772bcbeb3}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2ed3b175-dc9f-4f5c-9788-f10d04f4ca71}, !- Handle
  4 Zone VAV Main Htg Coil Controller,    !- Name
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {cce915d6-9dec-43fa-9000-114a8ab41a97}, !- Handle
  4 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {debd3636-036f-4a7d-aa2d-420cf5ad6abf}, !- Inlet Port
  {cd3cb842-1139-4e7d-b824-bc0d73a18b54}; !- Outlet Port

OS:Connection,
  {debd3636-036f-4a7d-aa2d-420cf5ad6abf}, !- Handle
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Source Object
  8,                                      !- Outlet Port
  {cce915d6-9dec-43fa-9000-114a8ab41a97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3cb842-1139-4e7d-b824-bc0d73a18b54}, !- Handle
  {cce915d6-9dec-43fa-9000-114a8ab41a97}, !- Source Object
  3,                                      !- Outlet Port
  {3dea88fc-24f6-4a5a-beb3-41b1e91481bd}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Handle
  4 Zone VAV Clg Coil,                    !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {bc402b28-adef-4597-8cd0-5cbe5aa88004}, !- Water Inlet Node Name
  {af837842-eeea-4b0d-b3a7-a5bae4d003e2}, !- Water Outlet Node Name
  {38557728-9b0b-460c-8f45-028e2135f00a}, !- Air Inlet Node Name
  {9e35852d-91ac-403a-9259-501fcf1ff4de}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {f8b52097-0727-4685-b758-a46c2e3dbdfc}, !- Handle
  4 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {e702b19c-ae53-4803-a52a-bde3b7770578}, !- Inlet Port
  {bc402b28-adef-4597-8cd0-5cbe5aa88004}; !- Outlet Port

OS:Connection,
  {e702b19c-ae53-4803-a52a-bde3b7770578}, !- Handle
  {80da506b-9151-4249-8403-d22a0ac08f29}, !- Source Object
  5,                                      !- Outlet Port
  {f8b52097-0727-4685-b758-a46c2e3dbdfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffad0037-43f8-48ce-86d5-9ea49e7dd17d}, !- Handle
  4 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {af837842-eeea-4b0d-b3a7-a5bae4d003e2}, !- Inlet Port
  {7788277f-307d-4548-b1ff-e2da6e899655}; !- Outlet Port

OS:Connection,
  {bc402b28-adef-4597-8cd0-5cbe5aa88004}, !- Handle
  {f8b52097-0727-4685-b758-a46c2e3dbdfc}, !- Source Object
  3,                                      !- Outlet Port
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {af837842-eeea-4b0d-b3a7-a5bae4d003e2}, !- Handle
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Source Object
  11,                                     !- Outlet Port
  {ffad0037-43f8-48ce-86d5-9ea49e7dd17d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7788277f-307d-4548-b1ff-e2da6e899655}, !- Handle
  {ffad0037-43f8-48ce-86d5-9ea49e7dd17d}, !- Source Object
  3,                                      !- Outlet Port
  {b4430e99-9ac1-41fd-be93-4f8e4411b015}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {030659ee-64e8-468e-b8e2-24730935738d}, !- Handle
  4 Zone VAV Clg Coil Controller,         !- Name
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9fb75304-bdf7-4b58-88e7-0d80e42ce40c}, !- Handle
  4 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {9e35852d-91ac-403a-9259-501fcf1ff4de}, !- Inlet Port
  {6c993abf-3316-4f49-958d-f74d36512b28}; !- Outlet Port

OS:Connection,
  {9e35852d-91ac-403a-9259-501fcf1ff4de}, !- Handle
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Source Object
  13,                                     !- Outlet Port
  {9fb75304-bdf7-4b58-88e7-0d80e42ce40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c993abf-3316-4f49-958d-f74d36512b28}, !- Handle
  {9fb75304-bdf7-4b58-88e7-0d80e42ce40c}, !- Source Object
  3,                                      !- Outlet Port
  {59ef77e8-0257-43d4-ba0e-5774ea40cff7}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {797ecdf7-5c40-41e6-a8d9-d74ab369070a}, !- Handle
  4 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {89340523-9453-4796-bc3c-afbdda219a26}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {89340523-9453-4796-bc3c-afbdda219a26}, !- Handle
  4 Zone VAV Vent Controller,             !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8ee4b256-9c63-49b3-a00a-599d0397ff00}, !- Handle
  4 Zone VAV OA System,                   !- Name
  {797ecdf7-5c40-41e6-a8d9-d74ab369070a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4cc8182d-f4bf-4d72-bfda-357a8b1c998a}, !- Mixed Air Node Name
  {c26c5ecc-a31c-4592-a9c0-dd052f0df90e}, !- Outdoor Air Stream Node Name
  {03e16ae9-aeb6-479c-9776-6b03a373336d}, !- Relief Air Stream Node Name
  {3ebe3e89-5e21-41f8-93af-33a3c6068548}; !- Return Air Stream Node Name

OS:Node,
  {f5dd4d92-8477-4aa4-a268-2725aa15ce42}, !- Handle
  4 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {c26c5ecc-a31c-4592-a9c0-dd052f0df90e}; !- Outlet Port

OS:Connection,
  {c26c5ecc-a31c-4592-a9c0-dd052f0df90e}, !- Handle
  {f5dd4d92-8477-4aa4-a268-2725aa15ce42}, !- Source Object
  3,                                      !- Outlet Port
  {8ee4b256-9c63-49b3-a00a-599d0397ff00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {34fce70c-7c45-43d4-92d4-ff1c05447734}, !- Handle
  4 Zone VAV Relief Air Node,             !- Name
  {03e16ae9-aeb6-479c-9776-6b03a373336d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03e16ae9-aeb6-479c-9776-6b03a373336d}, !- Handle
  {8ee4b256-9c63-49b3-a00a-599d0397ff00}, !- Source Object
  7,                                      !- Outlet Port
  {34fce70c-7c45-43d4-92d4-ff1c05447734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12e9842b-3faa-460f-babd-232b252dae57}, !- Handle
  4 Zone VAV Mixed Air Node,              !- Name
  {4cc8182d-f4bf-4d72-bfda-357a8b1c998a}, !- Inlet Port
  {38557728-9b0b-460c-8f45-028e2135f00a}; !- Outlet Port

OS:Connection,
  {3ebe3e89-5e21-41f8-93af-33a3c6068548}, !- Handle
  {f8687d71-6305-4fe6-9b7d-96bda64dc08f}, !- Source Object
  3,                                      !- Outlet Port
  {8ee4b256-9c63-49b3-a00a-599d0397ff00}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4cc8182d-f4bf-4d72-bfda-357a8b1c998a}, !- Handle
  {8ee4b256-9c63-49b3-a00a-599d0397ff00}, !- Source Object
  5,                                      !- Outlet Port
  {12e9842b-3faa-460f-babd-232b252dae57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38557728-9b0b-460c-8f45-028e2135f00a}, !- Handle
  {12e9842b-3faa-460f-babd-232b252dae57}, !- Source Object
  3,                                      !- Outlet Port
  {0f7fb67e-8828-4d41-af18-6e98d2e832e7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e593d770-1fd2-4029-8316-566b53bec39c}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d0db8878-da5e-45bb-bae3-93652ce9ee91}, !- Control Zone or Zone List Name
  {be8a56fe-5459-46c6-a079-c68234d509f4}, !- Cooling Control Zone or Zone List Name
  {e1199c8c-9578-4699-a600-2546286dfb4d}, !- Heating Control Zone or Zone List Name
  {8ff67e91-f295-49b2-97b2-fa7f38481bc6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d0db8878-da5e-45bb-bae3-93652ce9ee91}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {be8a56fe-5459-46c6-a079-c68234d509f4}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1199c8c-9578-4699-a600-2546286dfb4d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ff67e91-f295-49b2-97b2-fa7f38481bc6}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Coil:Heating:Water,
  {bfa00109-f37f-4761-806c-06855013845a}, !- Handle
  TZ-Perimeter_ZN_1 Reheat Coil,          !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {422122f8-02e4-428f-b412-44d067581ac8}, !- Water Inlet Node Name
  {e16dbfe1-18f2-4cef-8799-95da695c2f35}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ab9d0c50-be9e-455b-a1b5-cea67bce29c6}, !- Handle
  TZ-Perimeter_ZN_1 Reheat Coil Inlet Water Node, !- Name
  {ced5fdd8-60ed-4c96-b4f5-d3e94e374ff3}, !- Inlet Port
  {422122f8-02e4-428f-b412-44d067581ac8}; !- Outlet Port

OS:Connection,
  {ced5fdd8-60ed-4c96-b4f5-d3e94e374ff3}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  7,                                      !- Outlet Port
  {ab9d0c50-be9e-455b-a1b5-cea67bce29c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9436bbb-9d7d-49e3-ae52-f34470fda1b9}, !- Handle
  TZ-Perimeter_ZN_1 Reheat Coil Outlet Water Node, !- Name
  {e16dbfe1-18f2-4cef-8799-95da695c2f35}, !- Inlet Port
  {de166155-c854-4326-8619-2f781875c20c}; !- Outlet Port

OS:Connection,
  {422122f8-02e4-428f-b412-44d067581ac8}, !- Handle
  {ab9d0c50-be9e-455b-a1b5-cea67bce29c6}, !- Source Object
  3,                                      !- Outlet Port
  {bfa00109-f37f-4761-806c-06855013845a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e16dbfe1-18f2-4cef-8799-95da695c2f35}, !- Handle
  {bfa00109-f37f-4761-806c-06855013845a}, !- Source Object
  6,                                      !- Outlet Port
  {e9436bbb-9d7d-49e3-ae52-f34470fda1b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de166155-c854-4326-8619-2f781875c20c}, !- Handle
  {e9436bbb-9d7d-49e3-ae52-f34470fda1b9}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {963d3d5d-adaa-4602-b4c7-49f5a445e679}, !- Handle
  TZ-Perimeter_ZN_1 Reheat Coil Controller, !- Name
  {bfa00109-f37f-4761-806c-06855013845a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {964a36e9-acb6-4c77-83a7-45e9a0aa85cb}, !- Handle
  TZ-Perimeter_ZN_1 VAV Terminal,         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  {3b8122fa-a75f-43dd-ba11-8916a503fabe}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bfa00109-f37f-4761-806c-06855013845a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {5c5d7b77-5cb5-4678-9516-8891d7abca0c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4b380118-5dcb-4263-9d5a-5504b5be249d}, !- Handle
  TZ-Perimeter_ZN_1 Return Air Node,      !- Name
  {2026a57b-7c89-41aa-b58c-e45a757ed847}, !- Inlet Port
  {354e9ce6-dee4-42b1-a8cc-832a1a1a3c4e}; !- Outlet Port

OS:Connection,
  {db5b7f0d-040e-4c53-9cf6-6b88600f4a1b}, !- Handle
  {c2be51cf-3a88-4690-a585-0ef7fe4bb315}, !- Source Object
  3,                                      !- Outlet Port
  {b357887f-4549-4cf4-8705-d81780d9d9c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2026a57b-7c89-41aa-b58c-e45a757ed847}, !- Handle
  {9f27ad86-af33-47ea-b8f3-a86722f6975d}, !- Source Object
  2,                                      !- Outlet Port
  {4b380118-5dcb-4263-9d5a-5504b5be249d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354e9ce6-dee4-42b1-a8cc-832a1a1a3c4e}, !- Handle
  {4b380118-5dcb-4263-9d5a-5504b5be249d}, !- Source Object
  3,                                      !- Outlet Port
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d3bf04d-52d8-4c40-baaf-179ddd7288f9}, !- Handle
  TZ-Perimeter_ZN_1 VAV Terminal Inlet Air Node, !- Name
  {762e8635-cdbe-43cd-90a0-85844b779a7c}, !- Inlet Port
  {3b8122fa-a75f-43dd-ba11-8916a503fabe}; !- Outlet Port

OS:Connection,
  {762e8635-cdbe-43cd-90a0-85844b779a7c}, !- Handle
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Source Object
  3,                                      !- Outlet Port
  {9d3bf04d-52d8-4c40-baaf-179ddd7288f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8122fa-a75f-43dd-ba11-8916a503fabe}, !- Handle
  {9d3bf04d-52d8-4c40-baaf-179ddd7288f9}, !- Source Object
  3,                                      !- Outlet Port
  {964a36e9-acb6-4c77-83a7-45e9a0aa85cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5c5d7b77-5cb5-4678-9516-8891d7abca0c}, !- Handle
  {964a36e9-acb6-4c77-83a7-45e9a0aa85cb}, !- Source Object
  12,                                     !- Outlet Port
  {c2be51cf-3a88-4690-a585-0ef7fe4bb315}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {58d25456-1ff2-4d05-b4b3-cd6225162969}, !- Handle
  TZ-Perimeter_ZN_2 Reheat Coil,          !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {817a772d-4557-4c17-b76a-c1ba3dbbfd53}, !- Water Inlet Node Name
  {47f47845-1011-496d-83f0-44099d3b5971}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e3b2802e-0678-40fa-b4a1-b7b8adee850a}, !- Handle
  TZ-Perimeter_ZN_2 Reheat Coil Inlet Water Node, !- Name
  {a4d501c2-fc17-4feb-8cee-e5d314b53697}, !- Inlet Port
  {817a772d-4557-4c17-b76a-c1ba3dbbfd53}; !- Outlet Port

OS:Connection,
  {a4d501c2-fc17-4feb-8cee-e5d314b53697}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  8,                                      !- Outlet Port
  {e3b2802e-0678-40fa-b4a1-b7b8adee850a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47ce19e4-0cd3-4593-a22d-27487fc945b6}, !- Handle
  TZ-Perimeter_ZN_2 Reheat Coil Outlet Water Node, !- Name
  {47f47845-1011-496d-83f0-44099d3b5971}, !- Inlet Port
  {96388b94-0069-47dd-a1c9-391d4be16929}; !- Outlet Port

OS:Connection,
  {817a772d-4557-4c17-b76a-c1ba3dbbfd53}, !- Handle
  {e3b2802e-0678-40fa-b4a1-b7b8adee850a}, !- Source Object
  3,                                      !- Outlet Port
  {58d25456-1ff2-4d05-b4b3-cd6225162969}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {47f47845-1011-496d-83f0-44099d3b5971}, !- Handle
  {58d25456-1ff2-4d05-b4b3-cd6225162969}, !- Source Object
  6,                                      !- Outlet Port
  {47ce19e4-0cd3-4593-a22d-27487fc945b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96388b94-0069-47dd-a1c9-391d4be16929}, !- Handle
  {47ce19e4-0cd3-4593-a22d-27487fc945b6}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d2e7c4f8-a26d-4d24-b1dd-37f3c21d28c3}, !- Handle
  TZ-Perimeter_ZN_2 Reheat Coil Controller, !- Name
  {58d25456-1ff2-4d05-b4b3-cd6225162969}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {02d48968-5bf1-4f93-9495-9effdaa21d4b}, !- Handle
  TZ-Perimeter_ZN_2 VAV Terminal,         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  {dbb2c006-d190-4d37-8ee5-82fd2115a3cd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {58d25456-1ff2-4d05-b4b3-cd6225162969}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f3d066c4-afb6-43b4-a56d-2cd17d329929}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fc87fe97-7ba3-475a-b677-98304e5838bd}, !- Handle
  TZ-Perimeter_ZN_2 VAV Terminal Outlet Air Node, !- Name
  {f3d066c4-afb6-43b4-a56d-2cd17d329929}, !- Inlet Port
  {479b2d3b-ba84-4156-8c12-415227e87503}; !- Outlet Port

OS:Node,
  {f160172a-5a5d-4b6e-a864-4c4cb15ae0a0}, !- Handle
  TZ-Perimeter_ZN_2 Return Air Node,      !- Name
  {006243ed-3c50-40ee-a0dd-d240c5670d9d}, !- Inlet Port
  {e4d5c0ea-2899-4b7b-bfad-30b8a5648455}; !- Outlet Port

OS:Connection,
  {479b2d3b-ba84-4156-8c12-415227e87503}, !- Handle
  {fc87fe97-7ba3-475a-b677-98304e5838bd}, !- Source Object
  3,                                      !- Outlet Port
  {20eadebe-8e38-4fd0-af1f-90d4d0c7c6ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {006243ed-3c50-40ee-a0dd-d240c5670d9d}, !- Handle
  {86a2b8c5-8bde-4601-a72f-555a3140277a}, !- Source Object
  2,                                      !- Outlet Port
  {f160172a-5a5d-4b6e-a864-4c4cb15ae0a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d5c0ea-2899-4b7b-bfad-30b8a5648455}, !- Handle
  {f160172a-5a5d-4b6e-a864-4c4cb15ae0a0}, !- Source Object
  3,                                      !- Outlet Port
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3922c4ce-719f-4f4f-b2b4-caba28362c15}, !- Handle
  TZ-Perimeter_ZN_2 VAV Terminal Inlet Air Node, !- Name
  {1ed4dff4-cb9c-4310-a740-6a53be8ddeac}, !- Inlet Port
  {dbb2c006-d190-4d37-8ee5-82fd2115a3cd}; !- Outlet Port

OS:Connection,
  {1ed4dff4-cb9c-4310-a740-6a53be8ddeac}, !- Handle
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Source Object
  4,                                      !- Outlet Port
  {3922c4ce-719f-4f4f-b2b4-caba28362c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb2c006-d190-4d37-8ee5-82fd2115a3cd}, !- Handle
  {3922c4ce-719f-4f4f-b2b4-caba28362c15}, !- Source Object
  3,                                      !- Outlet Port
  {02d48968-5bf1-4f93-9495-9effdaa21d4b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3d066c4-afb6-43b4-a56d-2cd17d329929}, !- Handle
  {02d48968-5bf1-4f93-9495-9effdaa21d4b}, !- Source Object
  12,                                     !- Outlet Port
  {fc87fe97-7ba3-475a-b677-98304e5838bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ea4bee5c-80df-4afd-9b81-2e122f715b0b}, !- Handle
  TZ-Perimeter_ZN_3 Reheat Coil,          !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {830af6b6-a671-475c-848b-d97fb7f73b3a}, !- Water Inlet Node Name
  {fcf98284-28dd-4882-a06b-5ffb34020805}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0520994e-557e-44ac-9dbc-455dbca49ce6}, !- Handle
  TZ-Perimeter_ZN_3 Reheat Coil Inlet Water Node, !- Name
  {be5e715f-584a-4118-b795-df1fa272e782}, !- Inlet Port
  {830af6b6-a671-475c-848b-d97fb7f73b3a}; !- Outlet Port

OS:Connection,
  {be5e715f-584a-4118-b795-df1fa272e782}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  9,                                      !- Outlet Port
  {0520994e-557e-44ac-9dbc-455dbca49ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a5799a6-b209-4a90-b3b2-1a1f5cd36e3b}, !- Handle
  TZ-Perimeter_ZN_3 Reheat Coil Outlet Water Node, !- Name
  {fcf98284-28dd-4882-a06b-5ffb34020805}, !- Inlet Port
  {68c54b23-b46c-4f1e-b1ef-ddc8ae2ae79a}; !- Outlet Port

OS:Connection,
  {830af6b6-a671-475c-848b-d97fb7f73b3a}, !- Handle
  {0520994e-557e-44ac-9dbc-455dbca49ce6}, !- Source Object
  3,                                      !- Outlet Port
  {ea4bee5c-80df-4afd-9b81-2e122f715b0b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fcf98284-28dd-4882-a06b-5ffb34020805}, !- Handle
  {ea4bee5c-80df-4afd-9b81-2e122f715b0b}, !- Source Object
  6,                                      !- Outlet Port
  {7a5799a6-b209-4a90-b3b2-1a1f5cd36e3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c54b23-b46c-4f1e-b1ef-ddc8ae2ae79a}, !- Handle
  {7a5799a6-b209-4a90-b3b2-1a1f5cd36e3b}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {993bab17-003a-47f5-9ef7-384e7e2a8a1b}, !- Handle
  TZ-Perimeter_ZN_3 Reheat Coil Controller, !- Name
  {ea4bee5c-80df-4afd-9b81-2e122f715b0b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9f40cd3e-8d6f-4a7d-b078-7a29df383187}, !- Handle
  TZ-Perimeter_ZN_3 VAV Terminal,         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  {bd31eec2-bd42-443a-b634-96e6778bbfa0}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {ea4bee5c-80df-4afd-9b81-2e122f715b0b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6efb1e7c-7de6-45ff-bcd2-b4933c970443}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9b486e9b-404c-46a2-bd62-fbc6c317d7d7}, !- Handle
  TZ-Perimeter_ZN_3 VAV Terminal Outlet Air Node, !- Name
  {6efb1e7c-7de6-45ff-bcd2-b4933c970443}, !- Inlet Port
  {98d37ac9-a46c-4159-9e4a-e3388336b219}; !- Outlet Port

OS:Node,
  {417e6369-0c7a-46b1-bc1c-e8f08fa9f8c1}, !- Handle
  TZ-Perimeter_ZN_3 Return Air Node,      !- Name
  {7852f5b1-509b-47a2-9da7-d8f2e3aebdc4}, !- Inlet Port
  {3b1fa866-62c2-431b-a33e-13ce0e798a73}; !- Outlet Port

OS:Connection,
  {98d37ac9-a46c-4159-9e4a-e3388336b219}, !- Handle
  {9b486e9b-404c-46a2-bd62-fbc6c317d7d7}, !- Source Object
  3,                                      !- Outlet Port
  {48b058d5-68af-407f-94b5-0c5ece824fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7852f5b1-509b-47a2-9da7-d8f2e3aebdc4}, !- Handle
  {2044b5ee-7066-4bca-af7b-7762f5eeae65}, !- Source Object
  2,                                      !- Outlet Port
  {417e6369-0c7a-46b1-bc1c-e8f08fa9f8c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1fa866-62c2-431b-a33e-13ce0e798a73}, !- Handle
  {417e6369-0c7a-46b1-bc1c-e8f08fa9f8c1}, !- Source Object
  3,                                      !- Outlet Port
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e74ca703-c9dd-4b4c-8a14-706849ed69a8}, !- Handle
  TZ-Perimeter_ZN_3 VAV Terminal Inlet Air Node, !- Name
  {da71c18c-ff58-4cc0-a19c-1b407704c4ea}, !- Inlet Port
  {bd31eec2-bd42-443a-b634-96e6778bbfa0}; !- Outlet Port

OS:Connection,
  {da71c18c-ff58-4cc0-a19c-1b407704c4ea}, !- Handle
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Source Object
  5,                                      !- Outlet Port
  {e74ca703-c9dd-4b4c-8a14-706849ed69a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd31eec2-bd42-443a-b634-96e6778bbfa0}, !- Handle
  {e74ca703-c9dd-4b4c-8a14-706849ed69a8}, !- Source Object
  3,                                      !- Outlet Port
  {9f40cd3e-8d6f-4a7d-b078-7a29df383187}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6efb1e7c-7de6-45ff-bcd2-b4933c970443}, !- Handle
  {9f40cd3e-8d6f-4a7d-b078-7a29df383187}, !- Source Object
  12,                                     !- Outlet Port
  {9b486e9b-404c-46a2-bd62-fbc6c317d7d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {a83272d4-e2b7-45b6-8b02-e2b933153c8b}, !- Handle
  TZ-Perimeter_ZN_4 Reheat Coil,          !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8aefb4a0-9847-43a6-9885-06f9ab1c7d16}, !- Water Inlet Node Name
  {ff607365-c468-4e4b-8f78-eca2ee6fb1e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {404e0cc5-1c46-4a29-9833-f70638fa3e66}, !- Handle
  TZ-Perimeter_ZN_4 Reheat Coil Inlet Water Node, !- Name
  {549dc480-21ea-47cd-b8ed-e305836e8763}, !- Inlet Port
  {8aefb4a0-9847-43a6-9885-06f9ab1c7d16}; !- Outlet Port

OS:Connection,
  {549dc480-21ea-47cd-b8ed-e305836e8763}, !- Handle
  {58561afe-85ea-40f0-a89c-8a000834bef6}, !- Source Object
  10,                                     !- Outlet Port
  {404e0cc5-1c46-4a29-9833-f70638fa3e66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {56cc63c3-acd0-49f8-baa3-526f9e5b187a}, !- Handle
  TZ-Perimeter_ZN_4 Reheat Coil Outlet Water Node, !- Name
  {ff607365-c468-4e4b-8f78-eca2ee6fb1e0}, !- Inlet Port
  {d2b25f7b-1157-4259-aa59-6c93b6e34062}; !- Outlet Port

OS:Connection,
  {8aefb4a0-9847-43a6-9885-06f9ab1c7d16}, !- Handle
  {404e0cc5-1c46-4a29-9833-f70638fa3e66}, !- Source Object
  3,                                      !- Outlet Port
  {a83272d4-e2b7-45b6-8b02-e2b933153c8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ff607365-c468-4e4b-8f78-eca2ee6fb1e0}, !- Handle
  {a83272d4-e2b7-45b6-8b02-e2b933153c8b}, !- Source Object
  6,                                      !- Outlet Port
  {56cc63c3-acd0-49f8-baa3-526f9e5b187a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2b25f7b-1157-4259-aa59-6c93b6e34062}, !- Handle
  {56cc63c3-acd0-49f8-baa3-526f9e5b187a}, !- Source Object
  3,                                      !- Outlet Port
  {edbe9aa8-3fe4-4c95-8421-48afff58c067}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {eccc70df-40fa-49a9-a629-73ec22874353}, !- Handle
  TZ-Perimeter_ZN_4 Reheat Coil Controller, !- Name
  {a83272d4-e2b7-45b6-8b02-e2b933153c8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {21184118-7790-457a-9c81-1bfe2aeb2ebd}, !- Handle
  TZ-Perimeter_ZN_4 VAV Terminal,         !- Name
  {880041b6-6a29-42f1-bc2a-b096ec29124c}, !- Availability Schedule Name
  {1fefba92-0bb4-4fdb-8a27-c0e549e54fc9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a83272d4-e2b7-45b6-8b02-e2b933153c8b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {9d1174a2-d9d3-43c0-b53f-98889e9a5234}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f571db28-c3ab-4ed6-a13a-0a167771d8d4}, !- Handle
  TZ-Perimeter_ZN_4 VAV Terminal Outlet Air Node, !- Name
  {9d1174a2-d9d3-43c0-b53f-98889e9a5234}, !- Inlet Port
  {8307c896-e7d7-419d-9779-6b11fe9913e9}; !- Outlet Port

OS:Node,
  {ce2e3e22-468a-4050-8535-ec8bfa283d22}, !- Handle
  TZ-Perimeter_ZN_4 Return Air Node,      !- Name
  {c582be6b-d49c-4c3e-9edd-91717777933c}, !- Inlet Port
  {60c978dd-bbfa-4fb7-b440-cb2bfdcc4a38}; !- Outlet Port

OS:Connection,
  {8307c896-e7d7-419d-9779-6b11fe9913e9}, !- Handle
  {f571db28-c3ab-4ed6-a13a-0a167771d8d4}, !- Source Object
  3,                                      !- Outlet Port
  {3e0df06d-6c9a-4952-8bab-5de529828bde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c582be6b-d49c-4c3e-9edd-91717777933c}, !- Handle
  {0cf4781f-ac9b-4957-a6c9-a0f4d2ddb0c9}, !- Source Object
  2,                                      !- Outlet Port
  {ce2e3e22-468a-4050-8535-ec8bfa283d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c978dd-bbfa-4fb7-b440-cb2bfdcc4a38}, !- Handle
  {ce2e3e22-468a-4050-8535-ec8bfa283d22}, !- Source Object
  3,                                      !- Outlet Port
  {a59cf1dc-2523-4845-8fec-7cd97fc00c8c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5ceed119-2828-456c-b0f8-5e08b0aca7b6}, !- Handle
  TZ-Perimeter_ZN_4 VAV Terminal Inlet Air Node, !- Name
  {e48b0933-4379-46fe-970b-eb61ac496b71}, !- Inlet Port
  {1fefba92-0bb4-4fdb-8a27-c0e549e54fc9}; !- Outlet Port

OS:Connection,
  {e48b0933-4379-46fe-970b-eb61ac496b71}, !- Handle
  {0867149d-02b4-42e6-8c97-9aed5a36067d}, !- Source Object
  6,                                      !- Outlet Port
  {5ceed119-2828-456c-b0f8-5e08b0aca7b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fefba92-0bb4-4fdb-8a27-c0e549e54fc9}, !- Handle
  {5ceed119-2828-456c-b0f8-5e08b0aca7b6}, !- Source Object
  3,                                      !- Outlet Port
  {21184118-7790-457a-9c81-1bfe2aeb2ebd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9d1174a2-d9d3-43c0-b53f-98889e9a5234}, !- Handle
  {21184118-7790-457a-9c81-1bfe2aeb2ebd}, !- Source Object
  12,                                     !- Outlet Port
  {f571db28-c3ab-4ed6-a13a-0a167771d8d4}, !- Target Object
  2;                                      !- Inlet Port

OS:AdditionalProperties,
  {050c1131-4bc4-41be-ba6b-e3212fc33560}, !- Handle
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Object Name
  hvac_system_type,                       !- Feature Name 1
  String,                                 !- Feature Data Type 1
  VAV air-cooled chiller with gas boiler reheat; !- Feature Value 1

OS:WeatherFile,
  {8598ede6-5e3c-485d-8e91-a24902aa1b5c}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /mnt/c/git/openstudio_standards/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {16aa1520-8335-46be-a056-50f61d6aaacd}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {ee730a77-03d7-4b64-814c-c67d098676f0}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.8;                                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bc25465e-8ba7-4546-be8f-70603ab496db}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -10.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

