  {d1a9a49e-1606-477e-8955-0d730b908a16}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b94752-7e38-4d51-8cbf-c71420815542}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8117ed19-6e33-485a-8869-a6b1a001c0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b211d912-d2d9-4d3b-8441-acd7025ea23b}, !- Handle
  {997a6375-0146-4253-be40-2e4a59dc3a4b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ae751ce6-efc2-4fe4-9ece-8ad8022125b0}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a0bd2e1f-218f-466b-9c4e-bbf2884a264f}, !- Control Zone or Zone List Name
  {7f5d50ce-cf02-45d6-9ad8-06fb9a52a23d}, !- Cooling Control Zone or Zone List Name
  {da5c0b48-2f19-4608-ae64-934ddc20f3d6}, !- Heating Control Zone or Zone List Name
  {504d459a-7b54-444c-91dd-ee6417de5af2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a0bd2e1f-218f-466b-9c4e-bbf2884a264f}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7f5d50ce-cf02-45d6-9ad8-06fb9a52a23d}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da5c0b48-2f19-4608-ae64-934ddc20f3d6}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {504d459a-7b54-444c-91dd-ee6417de5af2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Connection,
  {cb8b126c-dbf6-46a2-b5c4-3115e8269dfb}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b076cf7d-a527-45ac-bf79-6fa972140ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c722fb-3231-4366-9332-06140c3ee549}, !- Handle
  {d185ab43-c3cc-4f96-8b3c-9244aa990b77}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9100b5-c8ab-48ce-8d5c-51f2dc8eb234}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8f5db4-eb95-4591-a4c0-93bef410aa93}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {171a76e2-1296-4c3c-b998-c31b4760e260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3128f4a9-452d-41d2-ad8a-449b9fa189bb}, !- Handle
  {a5a7dd52-0bad-4c89-bdc8-d49148d1f077}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843e17c5-9637-418a-bba8-7e085fa26bb1}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5980b08a-b471-4bdc-adc3-a68966d5db06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53b68df5-e42d-4b5e-8748-7b61695770c6}, !- Handle
  {a37127e9-e597-4d5f-a543-198c01455647}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e978cf95-59fe-4e24-a4f5-f70004274a4c}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f7acb9be-c1f8-46a9-b436-b6d33d2af5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1887181-12b1-482e-bed3-fa5e624119f5}, !- Handle
  {3d7cac5f-c5fa-4a68-93ea-00e2a3878aba}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c3c136c-818e-4bc2-99e2-02f6136f622e}, !- Handle
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {bd57dde4-39c4-414a-8004-ac7a72a7732a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6ce93bb-aa9a-4a92-846a-4eab99ea196f}, !- Handle
  {1449a503-b5ed-4a47-a915-5663cac06e6b}, !- Source Object
  2,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {550ce233-017b-4156-81d5-05104136cb27}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {bc614a04-4d1a-4bce-aff1-e3db63d130d1}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {0d00368b-4c64-4268-ae1f-e5f5e097a27b}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e2dd54a1-11e9-4a77-b23b-61f93fe4a8ae}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {bdaa8ba0-de00-4802-b691-b5b2b7844e70}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {b1f7353e-f504-47f6-ae74-a6efbd80a5be}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {f7c094c0-ca71-4fc3-bcc4-f700d2cdcbd0}, !- Handle
  Foundation F 09 Perim 0 Area 98354,     !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  983.53657182,                           !- Area {m2}
  0,                                      !- PerimeterExposed {m}
  {37eaf838-49ee-42a1-a2cd-1a7010436a97}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {44e93274-4265-4a96-a57e-ad42ec51cbdc}, !- Handle
  Foundation F 09 Perim 3327 Area 13126,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.2621941,                            !- Area {m2}
  33.2738,                                !- PerimeterExposed {m}
  {95910505-b645-4992-a207-55a51771db42}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {147feca2-7788-491d-9d2d-c7bbea3773b8}, !- Handle
  Foundation F 09 Perim 4991 Area 20734,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  207.33814098,                           !- Area {m2}
  49.911,                                 !- PerimeterExposed {m}
  {8b58f379-d11b-4950-ac1d-9c08b856024f}; !- Surface Rendering Name

OS:Construction:FfactorGroundFloor,
  {44021cf0-5583-4ae5-b085-8f6a4a33a5ea}, !- Handle
  Foundation F 09 Perim 3327 Area 13125,  !- Name
  0.899982026513123,                      !- F-Factor {W/m-K}
  131.25358392,                           !- Area {m2}
  33.2738,                                !- PerimeterExposed {m}
  {02a0efbd-e832-4ddd-a884-5b68abf1719f}; !- Surface Rendering Name

OS:DefaultConstructionSet,
  {03ffd17e-3fb6-4a0c-a325-5cd2a0e3e424}, !- Handle
  90.1-2019 - MedOffice - ASHRAE 169-2013-4A, !- Name
  {ce8377f3-7642-4a4a-83d9-b06c3a9d70fe}, !- Default Exterior Surface Constructions Name
  {8577de9f-853f-4039-b4eb-842817810d9c}, !- Default Interior Surface Constructions Name
  {dec82a29-1b2f-4766-95c8-6ac338e339a1}, !- Default Ground Contact Surface Constructions Name
  {d6d993dd-eb90-4344-9897-c6c0d6548882}, !- Default Exterior SubSurface Constructions Name
  {e591aa16-2d83-43b1-96cd-bdecaaefc0c6}, !- Default Interior SubSurface Constructions Name
  {84da5d0b-9602-436d-9358-0d9ab263e202}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {ce8377f3-7642-4a4a-83d9-b06c3a9d70fe}, !- Handle
  Default Surface Constructions 1,        !- Name
  {577882ad-4001-42f9-a043-5174480d03f5}, !- Floor Construction Name
  {4558ce9f-8719-4f43-8321-d30801abf582}, !- Wall Construction Name
  {58ca00e0-2fa5-4af5-82d7-91c776d8f8fb}; !- Roof Ceiling Construction Name

OS:Construction,
  {577882ad-4001-42f9-a043-5174480d03f5}, !- Handle
  Typical Insulated Exterior Mass Floor R-17.54, !- Name
  {5adfaec3-393f-4de7-9154-d9bb6c2e02f7}, !- Surface Rendering Name
  {3800c9dc-7298-4f8a-a29b-3ac46aa5d1e0}, !- Layer 1
  {62bbb2fd-0a36-47eb-95bd-86d1fbe16d29}, !- Layer 2
  {af3ceef9-dafa-4acc-a588-e7244976c790}; !- Layer 3

OS:Material:NoMass,
  {3800c9dc-7298-4f8a-a29b-3ac46aa5d1e0}, !- Handle
  Typical Insulation R-14.97,             !- Name
  Smooth,                                 !- Roughness
  2.63722957411194,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62bbb2fd-0a36-47eb-95bd-86d1fbe16d29}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {af3ceef9-dafa-4acc-a588-e7244976c790}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {00ac1349-d917-45dc-a374-ecd274ffc97f}, !- Handle
  {577882ad-4001-42f9-a043-5174480d03f5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {4558ce9f-8719-4f43-8321-d30801abf582}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  {26cdc622-c8b2-42e8-b3f6-20762bd22553}, !- Surface Rendering Name
  {8a890bff-ba39-48d3-be08-3537a7d34ff9}, !- Layer 1
  {71b28fe7-c197-401f-b299-f3aabaebb899}, !- Layer 2
  {d3f513f0-5be7-42cc-9878-537b95d02b33}, !- Layer 3
  {71b28fe7-c197-401f-b299-f3aabaebb899}; !- Layer 4

OS:Material,
  {8a890bff-ba39-48d3-be08-3537a7d34ff9}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {71b28fe7-c197-401f-b299-f3aabaebb899}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d3f513f0-5be7-42cc-9878-537b95d02b33}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {f2da7e4b-c631-482b-9f34-4390c3882f98}, !- Handle
  {4558ce9f-8719-4f43-8321-d30801abf582}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Construction,
  {58ca00e0-2fa5-4af5-82d7-91c776d8f8fb}, !- Handle
  Typical IEAD Roof R-31.25,              !- Name
  {edb6d0ff-1914-4785-a299-6ae15d58da7d}, !- Surface Rendering Name
  {8e442bd4-1603-4dbb-a5de-dc0e6f42d3c2}, !- Layer 1
  {a59b9a03-6745-4fb9-bd1f-8f2c98064271}, !- Layer 2
  {c61c6e60-c8f8-4fb8-b8af-6dad3c68daa7}; !- Layer 3

OS:Material,
  {8e442bd4-1603-4dbb-a5de-dc0e6f42d3c2}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a59b9a03-6745-4fb9-bd1f-8f2c98064271}, !- Handle
  Typical Insulation R-30.13,             !- Name
  Smooth,                                 !- Roughness
  5.30668462895534,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c61c6e60-c8f8-4fb8-b8af-6dad3c68daa7}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {4663ebd0-c635-40db-a823-3cc1985d19a5}, !- Handle
  {58ca00e0-2fa5-4af5-82d7-91c776d8f8fb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {8577de9f-853f-4039-b4eb-842817810d9c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {149f98f7-a1ba-437c-b616-3181985657b7}, !- Floor Construction Name
  {9471742b-9700-4499-86f9-d83500502fb8}, !- Wall Construction Name
  {5448b87c-1cc7-45b4-93a6-dc297ef1e1ca}; !- Roof Ceiling Construction Name

OS:Construction,
  {149f98f7-a1ba-437c-b616-3181985657b7}, !- Handle
  Typical Interior Floor,                 !- Name
  {d930fe40-b420-4528-839c-fbda59eecd0e}, !- Surface Rendering Name
  {bc614a04-4d1a-4bce-aff1-e3db63d130d1}, !- Layer 1
  {550ce233-017b-4156-81d5-05104136cb27}; !- Layer 2

OS:StandardsInformation:Construction,
  {99b99a7b-7557-4cf2-a21d-83cc069598e6}, !- Handle
  {149f98f7-a1ba-437c-b616-3181985657b7}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9471742b-9700-4499-86f9-d83500502fb8}, !- Handle
  Typical Interior Wall,                  !- Name
  {d1186678-5c7f-4288-bc61-d4f75a1d97ce}, !- Surface Rendering Name
  {e2dd54a1-11e9-4a77-b23b-61f93fe4a8ae}, !- Layer 1
  {e2dd54a1-11e9-4a77-b23b-61f93fe4a8ae}; !- Layer 2

OS:StandardsInformation:Construction,
  {e230b0d8-eb64-4514-b5b2-235005343284}, !- Handle
  {9471742b-9700-4499-86f9-d83500502fb8}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5448b87c-1cc7-45b4-93a6-dc297ef1e1ca}, !- Handle
  Typical Interior Ceiling,               !- Name
  {11a9ba2d-c67e-42fe-9170-05fbc4bf82ee}, !- Surface Rendering Name
  {550ce233-017b-4156-81d5-05104136cb27}, !- Layer 1
  {bc614a04-4d1a-4bce-aff1-e3db63d130d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {004a6c37-59e1-4007-a094-9788aeaa99b0}, !- Handle
  {5448b87c-1cc7-45b4-93a6-dc297ef1e1ca}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {dec82a29-1b2f-4766-95c8-6ac338e339a1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {ce745590-c943-4515-a857-8c98663133d3}, !- Floor Construction Name
  {20aaee8a-6b22-4158-ac6b-d1eb68f04d1c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {ce745590-c943-4515-a857-8c98663133d3}, !- Handle
  Typical Insulated Carpeted 8in Slab Floor, !- Name
  {78a34a5e-dc15-4b8d-b042-6c966943fce6}, !- Surface Rendering Name
  {edca7d0f-fa18-4378-9218-62e150d2c6a0}, !- Layer 1
  {af3ceef9-dafa-4acc-a588-e7244976c790}; !- Layer 2

OS:Material:NoMass,
  {2ad7ee78-9f17-41b0-a0fb-9de61792b121}, !- Handle
  Typical Insulation R-1.85,              !- Name
  Smooth,                                 !- Roughness
  0.326262145437155,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {edca7d0f-fa18-4378-9218-62e150d2c6a0}, !- Handle
  8 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {78b081b2-b28f-4f05-99bd-640829ca4862}, !- Handle
  {ce745590-c943-4515-a857-8c98663133d3}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {20aaee8a-6b22-4158-ac6b-d1eb68f04d1c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  {9b0e88a9-c23d-4e18-9f52-64469841c467}, !- Surface Rendering Name
  {045681a2-c30f-45c3-b15a-3834e5ce6ee1}; !- Layer 1

OS:Material,
  {045681a2-c30f-45c3-b15a-3834e5ce6ee1}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {770e6396-91ff-4c87-8f28-c765ffe97c5c}, !- Handle
  {20aaee8a-6b22-4158-ac6b-d1eb68f04d1c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {d6d993dd-eb90-4344-9897-c6c0d6548882}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {140cf33a-ffae-4d4a-9d49-bb8c76a04ba0}, !- Fixed Window Construction Name
  {5077e961-0963-4798-ba28-080b02a34e7d}, !- Operable Window Construction Name
  {e6772693-a354-448b-9fa5-e17daf8d5251}, !- Door Construction Name
  {8863f001-22ed-4e01-967e-1958c2a306fe}, !- Glass Door Construction Name
  {9ce3f750-a007-494f-99de-6bab9cd06956}, !- Overhead Door Construction Name
  {de7998dd-a01f-4745-b53e-daa5de554eaf}, !- Skylight Construction Name
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}, !- Tubular Daylight Dome Construction Name
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {140cf33a-ffae-4d4a-9d49-bb8c76a04ba0}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing Window Weighted U-0.36 SHGC 0.36, !- Name
  {9e582095-d713-4712-bc01-2bc5b8fa63cd}, !- Surface Rendering Name
  {fc6c22fa-4999-4592-b36d-b4d5595098b4}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {fc6c22fa-4999-4592-b36d-b4d5595098b4}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing U-0.36 SHGC 0.36, !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {d645007b-c0d5-4c5d-9c5d-b50c8c6f3e1c}, !- Handle
  {140cf33a-ffae-4d4a-9d49-bb8c76a04ba0}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {5077e961-0963-4798-ba28-080b02a34e7d}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing Window Weighted U-0.36 SHGC 0.36 1, !- Name
  {f8ae9eeb-c5d7-477f-9bb0-77dcdccc5b71}, !- Surface Rendering Name
  {3946116e-8018-4620-ac4a-9728a3e9a8f5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3946116e-8018-4620-ac4a-9728a3e9a8f5}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing U-0.36 SHGC 0.36 1, !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {2b924edb-a466-4158-baa9-4bc9f1ee6899}, !- Handle
  {5077e961-0963-4798-ba28-080b02a34e7d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {e6772693-a354-448b-9fa5-e17daf8d5251}, !- Handle
  Typical Insulated Metal Door R-2.7,     !- Name
  {daacfe6b-e748-4070-a95a-e53415438fd9}, !- Surface Rendering Name
  {b8b9935d-6cd1-4920-9b70-620073d1b9aa}, !- Layer 1
  {2ad7ee78-9f17-41b0-a0fb-9de61792b121}; !- Layer 2

OS:Material,
  {b8b9935d-6cd1-4920-9b70-620073d1b9aa}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d5cbf963-18ea-4c0d-a33d-84c05a99c05d}, !- Handle
  {e6772693-a354-448b-9fa5-e17daf8d5251}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8863f001-22ed-4e01-967e-1958c2a306fe}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing Window Weighted U-0.36 SHGC 0.36 2, !- Name
  {be62f32f-c498-4751-8fbe-a65f6bcac6c2}, !- Surface Rendering Name
  {afb362de-b2b3-484e-b5a0-d0d4f394a3e8}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {afb362de-b2b3-484e-b5a0-d0d4f394a3e8}, !- Handle
  U 0.36 SHGC 0.36 Simple Glazing U-0.36 SHGC 0.36 2, !- Name
  2.04417480280086,                       !- U-Factor {W/m2-K}
  0.36;                                   !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {2a0dca81-8d57-40c7-aa85-95035a65ac87}, !- Handle
  {8863f001-22ed-4e01-967e-1958c2a306fe}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Weighted;                               !- Standards Construction Type

OS:Construction,
  {9ce3f750-a007-494f-99de-6bab9cd06956}, !- Handle
  Typical Overhead Door R-3.23,           !- Name
  {01a45858-28f8-474b-ba0d-4cf3a09c3592}, !- Surface Rendering Name
  {45b3d00f-db66-433b-aa1e-9987699a6479}; !- Layer 1

OS:Material:NoMass,
  {45b3d00f-db66-433b-aa1e-9987699a6479}, !- Handle
  Typical Insulation R-2.38,              !- Name
  Smooth,                                 !- Roughness
  0.418403710587156,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {d3c6ced3-e031-4c32-8ead-42e54569df5d}, !- Handle
  {9ce3f750-a007-494f-99de-6bab9cd06956}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {de7998dd-a01f-4745-b53e-daa5de554eaf}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing Skylight U-0.5 SHGC 0.4, !- Name
  {9e7d9b43-66b9-4ad0-a265-da2df8cbe45c}, !- Surface Rendering Name
  {5f4fde82-bacf-4194-9c58-140bc1c8cf23}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5f4fde82-bacf-4194-9c58-140bc1c8cf23}, !- Handle
  U 0.5 SHGC 0.4 Simple Glazing U-0.5 SHGC 0.4, !- Name
  2.83913167055674,                       !- U-Factor {W/m2-K}
  0.4;                                    !- Solar Heat Gain Coefficient

OS:StandardsInformation:Construction,
  {52a42712-efde-491c-b1dd-e524874fb338}, !- Handle
  {de7998dd-a01f-4745-b53e-daa5de554eaf}, !- Construction Name
  Skylight,                               !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}, !- Handle
  Typical Interior Window,                !- Name
  {537727a5-8892-41f3-b8b2-2d6b2765aa84}, !- Surface Rendering Name
  {227b3375-762b-443d-a86f-45210b430add}; !- Layer 1

OS:WindowMaterial:Glazing,
  {227b3375-762b-443d-a86f-45210b430add}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Construction,
  {7db4625f-1788-4d49-9034-dc65482f3151}, !- Handle
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSubSurfaceConstructions,
  {e591aa16-2d83-43b1-96cd-bdecaaefc0c6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}, !- Fixed Window Construction Name
  {2d18cae0-f71e-4226-8e8f-4a1b0ac0f18d}, !- Operable Window Construction Name
  {f2143643-dac7-4351-94a1-bb09992ed4cc}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f2143643-dac7-4351-94a1-bb09992ed4cc}, !- Handle
  Typical Interior Door,                  !- Name
  {19f953b7-0550-4a19-9f38-75bc329ce763}, !- Surface Rendering Name
  {98410014-549e-4bff-842f-fa1e4964a1d9}; !- Layer 1

OS:Material,
  {98410014-549e-4bff-842f-fa1e4964a1d9}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Construction,
  {93755d61-813d-45d1-949b-01c021e5f0e1}, !- Handle
  {f2143643-dac7-4351-94a1-bb09992ed4cc}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {84da5d0b-9602-436d-9358-0d9ab263e202}, !- Handle
  Typical Interior Partition,             !- Name
  {7a0ccda7-1838-4fa6-9a30-429d3b852c43}, !- Surface Rendering Name
  {98410014-549e-4bff-842f-fa1e4964a1d9}; !- Layer 1

OS:StandardsInformation:Construction,
  {edc8d84f-ec88-4dc8-8d68-7e62d518049d}, !- Handle
  {84da5d0b-9602-436d-9358-0d9ab263e202}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultConstructionSet,
  {eefddae8-4d0c-428d-9542-605c85e3eb2b}, !- Handle
  90.1-2019 - MedOffice - Plenum - ASHRAE 169-2013-4A, !- Name
  {80d11f36-e7a7-4a64-b956-7da22b51936e}, !- Default Exterior Surface Constructions Name
  {765939bd-aa2f-4c00-89a0-0106b46abe18}, !- Default Interior Surface Constructions Name
  {5507e9d5-b585-4504-b4d9-181a79c7f362}, !- Default Ground Contact Surface Constructions Name
  {1c0bf0f1-c8a5-4651-91c5-e330cd66c185}, !- Default Exterior SubSurface Constructions Name
  {2a9d6525-d356-4446-8d66-eecc68397e28}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {80d11f36-e7a7-4a64-b956-7da22b51936e}, !- Handle
  Default Surface Constructions 4,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {765939bd-aa2f-4c00-89a0-0106b46abe18}, !- Handle
  Default Surface Constructions 5,        !- Name
  {a645966c-33aa-4f73-8f35-26e922493c17}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {a645966c-33aa-4f73-8f35-26e922493c17}, !- Handle
  Plenum Acoustical Tile,                 !- Name
  {6fc7c136-3d73-4d70-9285-291684b4525f}, !- Surface Rendering Name
  {0bb6879d-98db-4c42-b6a0-b64ead109acb}; !- Layer 1

OS:Material,
  {0bb6879d-98db-4c42-b6a0-b64ead109acb}, !- Handle
  Acoustic Tile - 1/2 in.,                !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.0576334643901673,                     !- Conductivity {W/m-K}
  288.332340731282,                       !- Density {kg/m3}
  795.492,                                !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

OS:StandardsInformation:Construction,
  {0d588155-a1a7-4cbb-8187-74b39851a887}, !- Handle
  {a645966c-33aa-4f73-8f35-26e922493c17}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {5507e9d5-b585-4504-b4d9-181a79c7f362}, !- Handle
  Default Surface Constructions 6,        !- Name
  ,                                       !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {1c0bf0f1-c8a5-4651-91c5-e330cd66c185}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2a9d6525-d356-4446-8d66-eecc68397e28}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Meter:Custom,
  {29cad922-1e17-45a3-956a-a82f7c0ed634}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {0ae21feb-3ef7-4bd4-bc91-7bd46e028a89}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  2 Elevator Lift Motors,                 !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricEquipment:Definition,
  {ce992f47-1a8a-43f9-9eef-439ece74ba5e}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {88b0b02c-97d8-4166-b076-6407ae37400f}, !- Handle
  2 Elevator Lift Motors,                 !- Name
  {ce992f47-1a8a-43f9-9eef-439ece74ba5e}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {d1d59622-88a1-4ac7-bc90-f39bd40e8501}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {d1d59622-88a1-4ac7-bc90-f39bd40e8501}, !- Handle
  OfficeMedium BLDG_ELEVATORS,            !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {09b4a001-bd72-4c74-b5b6-473de5d4e679}, !- Default Day Schedule Name
  {f55b707e-0ac1-420b-8935-1f3876e07f96}, !- Summer Design Day Schedule Name
  {cf289716-61e2-4310-8e1c-e04b5a38934d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09b4a001-bd72-4c74-b5b6-473de5d4e679}, !- Handle
  Schedule Day 21,                        !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e01271a3-bfdd-488e-a1f6-6001d6136a89}, !- Handle
  Schedule Rule 24,                       !- Name
  {d1d59622-88a1-4ac7-bc90-f39bd40e8501}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {9b7e2d2d-f25d-4428-b02e-3dc6c5fc1052}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9b7e2d2d-f25d-4428-b02e-3dc6c5fc1052}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sat Day,    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {f55b707e-0ac1-420b-8935-1f3876e07f96}, !- Handle
  OfficeMedium BLDG_ELEVATORS Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cf289716-61e2-4310-8e1c-e04b5a38934d}, !- Handle
  OfficeMedium BLDG_ELEVATORS Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ec4805de-cc94-4aeb-8ff6-ac26072fc96e}, !- Handle
  Schedule Rule 25,                       !- Name
  {d1d59622-88a1-4ac7-bc90-f39bd40e8501}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {35ee74f4-49e1-46af-b8d6-7d295621cc7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {35ee74f4-49e1-46af-b8d6-7d295621cc7f}, !- Handle
  OfficeMedium BLDG_ELEVATORS Sun|WntrDsn Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {42b73a4a-1f7d-4ec7-8c54-d2c1ab6a8581}, !- Handle
  Schedule Rule 26,                       !- Name
  {d1d59622-88a1-4ac7-bc90-f39bd40e8501}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {57da572e-93da-4f01-b259-46cc561f017b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {57da572e-93da-4f01-b259-46cc561f017b}, !- Handle
  OfficeMedium BLDG_ELEVATORS Wkdy Day,   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {78426194-cf62-4714-bbf6-06bee1579b17}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  30.9575828571429,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {90118f31-e0b6-4c1d-9d02-298531b0510f}, !- Handle
  2 Elevator Fans,                        !- Name
  {78426194-cf62-4714-bbf6-06bee1579b17}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {062f6abb-dd1e-4e9e-b447-a9f6d757e23c}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {062f6abb-dd1e-4e9e-b447-a9f6d757e23c}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {3d009ea9-51dc-4aef-b1dc-39194d4213d0}, !- Default Day Schedule Name
  {804e3325-f13f-45f0-8bd2-e239b68ab8d0}, !- Summer Design Day Schedule Name
  {a9b785a6-21e7-41b1-aed3-dc49ec48e53f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d009ea9-51dc-4aef-b1dc-39194d4213d0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Default, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9b785a6-21e7-41b1-aed3-dc49ec48e53f}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b13b811a-16ce-42bd-bc9c-b0a2d4c961bf}, !- Handle
  Schedule Rule 27,                       !- Name
  {062f6abb-dd1e-4e9e-b447-a9f6d757e23c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5627573a-4718-44ee-82f2-ff7b3d097917}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5627573a-4718-44ee-82f2-ff7b3d097917}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Sat Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.16,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.21,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.21,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.13,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.08,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Day,
  {804e3325-f13f-45f0-8bd2-e239b68ab8d0}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.69;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0749eb44-e760-49bb-8f00-ecb3a98abacb}, !- Handle
  Schedule Rule 28,                       !- Name
  {062f6abb-dd1e-4e9e-b447-a9f6d757e23c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {536e7a02-9712-4f33-9eea-c00e16c6c7cb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {536e7a02-9712-4f33-9eea-c00e16c6c7cb}, !- Handle
  OfficeMedium ELEV_LIGHT_FAN_SCH_ADD_DF Wkdy Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.69,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.43,                                   !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.37,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.43,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.58,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  0.37,                                   !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.46,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.62,                                   !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.12,                                   !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.04,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:ElectricEquipment:Definition,
  {e80df756-19a2-4cd7-9236-fe4ae484142d}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  32.3485714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {63a2d711-b1a3-43a6-9aa0-eb55fc1ca9ab}, !- Handle
  2 Elevator Lights,                      !- Name
  {e80df756-19a2-4cd7-9236-fe4ae484142d}, !- Electric Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  {062f6abb-dd1e-4e9e-b447-a9f6d757e23c}, !- Schedule Name
  2,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:SpaceInfiltration:DesignFlowRate,
  {ba947729-501f-48b1-8d2f-f6a77d9257b9}, !- Handle
  entry door Infiltration,                !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  {09de9a6c-3a2a-47c2-9f7c-e358829e1889}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  0.678659786,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {09de9a6c-3a2a-47c2-9f7c-e358829e1889}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH,    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {47f26c03-bbef-4b6d-a58d-39a0149b1585}, !- Default Day Schedule Name
  {23c40cab-08bb-44e0-898c-778a079e9624}, !- Summer Design Day Schedule Name
  {9a31cc56-0fb7-4edc-b7dd-5b92672d2509}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {47f26c03-bbef-4b6d-a58d-39a0149b1585}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Default, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a31cc56-0fb7-4edc-b7dd-5b92672d2509}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23c40cab-08bb-44e0-898c-778a079e9624}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0003c990-2cbd-4c51-9100-c8af8db6d78f}, !- Handle
  Schedule Rule 29,                       !- Name
  {09de9a6c-3a2a-47c2-9f7c-e358829e1889}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b796425a-829f-4514-87ea-20c6dc66756b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b796425a-829f-4514-87ea-20c6dc66756b}, !- Handle
  OfficeMedium INFIL_Door_Opening_SCH Wkdy Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.144,                                  !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Material,
  {6d1d305d-7a56-4984-91f5-33c646dc97d3}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {eed08ac4-c261-4a1c-91ca-c15da1747119}, !- Handle
  InteriorFurnishings,                    !- Name
  {5aa57ec0-dd92-485c-a2fe-d4cdbbac4b86}, !- Surface Rendering Name
  {6d1d305d-7a56-4984-91f5-33c646dc97d3}; !- Layer 1

OS:InternalMass:Definition,
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Handle
  Internal Mass Definition 1,             !- Name
  {eed08ac4-c261-4a1c-91ca-c15da1747119}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {0f857a99-78ba-410c-8e26-6bb93e91d2ef}, !- Handle
  Perimeter_mid_ZN_4 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {136607ea-3eb7-43f9-8af4-6a964a5bacc2}, !- Handle
  Core_bottom Mass,                       !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0389a64d-cbe0-402d-b1b6-b5cda531d8d1}, !- Handle
  Perimeter_mid_ZN_1 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {17fd30d0-34d3-40a6-8b48-658d180987df}, !- Handle
  MidFloor_Plenum Mass,                   !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {7b5df7a4-7bf7-4b0e-9c4c-233b5f3bc4d7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {fa82109b-d6c9-4fbc-b291-ab47e4c2ffa6}, !- Handle
  TopFloor_Plenum Mass,                   !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {a6db022f-dfaa-45fa-9573-a2cb4bec5f66}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {64f797a2-9c5c-40b0-9657-bfd2a819054b}, !- Handle
  FirstFloor_Plenum Mass,                 !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {af409fa8-d6d1-4cb3-ab07-78dd65cb9800}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4caa1617-0912-49f0-a24f-ebc50c26177e}, !- Handle
  Perimeter_top_ZN_3 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2cf7806b-e962-459e-89e2-639792fa5b3c}, !- Handle
  Perimeter_bot_ZN_2 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cca166a8-8132-4973-9dcb-a78e98b47b1c}, !- Handle
  Perimeter_bot_ZN_1 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bc3f760d-e57b-4f77-84a7-87aa8f1ab36a}, !- Handle
  Perimeter_bot_ZN_3 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8085edb1-b863-4464-b903-3f09ffbe9f60}, !- Handle
  Perimeter_mid_ZN_2 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e13e2d6-6c96-4d70-9297-43bc60654bb8}, !- Handle
  Perimeter_top_ZN_4 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {52f1ae6e-328a-44ac-87c5-44169bd89089}, !- Handle
  Perimeter_bot_ZN_4 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9e938167-6576-490f-9da9-b17196c734d8}, !- Handle
  Core_top Mass,                          !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b17c42a-63d8-4b85-a950-09d487316a4b}, !- Handle
  Perimeter_top_ZN_2 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {efc07dd3-84dd-4d12-8e93-f29b980cf7d4}, !- Handle
  Perimeter_top_ZN_1 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cae05970-8f7e-4a0b-bd2a-fdc12a05655e}, !- Handle
  Core_mid Mass,                          !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {32e2b618-e76f-4bce-9426-3bd243a239d3}, !- Handle
  Perimeter_mid_ZN_3 Mass,                !- Name
  {cc9ea2eb-b691-41f5-8ed9-1bde41281ccb}, !- Internal Mass Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {13dcf555-f2b2-4f58-b29c-990a72f98cc7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {51ca0f9b-73ed-4f64-ab62-1cd42b1a9ba2}, !- Plant Side Inlet Node Name
  {31146b0b-2537-4eee-99e5-9aa32f633ae1}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a0d5cfb9-65a7-420b-8011-c02b552a2463}, !- Demand Side Inlet Node Name
  {4946b60a-232c-4ef0-ba5b-9982e408a571}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9858de79-a709-4eea-9b0e-75c280e4b211}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Demand Mixer Name
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Demand Splitter Name
  {cabce467-e5ce-401e-bab2-cee062b88868}, !- Supply Mixer Name
  {0eec371a-d469-40f5-bce5-f77d7a0e61a5}; !- Supply Splitter Name

OS:Node,
  {263588c9-5935-4a03-896f-1fbcc77850e8}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {51ca0f9b-73ed-4f64-ab62-1cd42b1a9ba2}, !- Inlet Port
  {a1b2c303-ac40-4aa5-b1ab-2d51366452b6}; !- Outlet Port

OS:Node,
  {13dcf555-f2b2-4f58-b29c-990a72f98cc7}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {9655f701-2bc3-4c2f-9650-a5f4bb7e0bc4}, !- Inlet Port
  {31146b0b-2537-4eee-99e5-9aa32f633ae1}; !- Outlet Port

OS:Node,
  {55f64025-8d97-4a32-bbe7-672762e73a62}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Inlet Water Node, !- Name
  {e8732cde-c8e9-49e1-bdf4-8d84bd12e0ff}, !- Inlet Port
  {f5a3262f-421e-42e5-81e1-2b0eafda0428}; !- Outlet Port

OS:Connector:Mixer,
  {cabce467-e5ce-401e-bab2-cee062b88868}, !- Handle
  Connector Mixer 1,                      !- Name
  {b87cfa25-0293-4f4b-9c2e-eb15e9964697}, !- Outlet Branch Name
  {2b05e3ae-979e-4434-90be-3d68a9592d5c}, !- Inlet Branch Name 1
  {bb870e5a-d367-48dd-924f-4d19857acc1a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0eec371a-d469-40f5-bce5-f77d7a0e61a5}, !- Handle
  Connector Splitter 1,                   !- Name
  {4b97b612-894a-43bb-8910-bae6ad790be1}, !- Inlet Branch Name
  {e8732cde-c8e9-49e1-bdf4-8d84bd12e0ff}, !- Outlet Branch Name 1
  {419c4286-608c-4ac0-a658-6eacb7337119}; !- Outlet Branch Name 2

OS:Connection,
  {51ca0f9b-73ed-4f64-ab62-1cd42b1a9ba2}, !- Handle
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Source Object
  14,                                     !- Outlet Port
  {263588c9-5935-4a03-896f-1fbcc77850e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8732cde-c8e9-49e1-bdf4-8d84bd12e0ff}, !- Handle
  {0eec371a-d469-40f5-bce5-f77d7a0e61a5}, !- Source Object
  3,                                      !- Outlet Port
  {55f64025-8d97-4a32-bbe7-672762e73a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31146b0b-2537-4eee-99e5-9aa32f633ae1}, !- Handle
  {13dcf555-f2b2-4f58-b29c-990a72f98cc7}, !- Source Object
  3,                                      !- Outlet Port
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {90727f8a-9785-421e-903e-1036ae91d6b2}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a0d5cfb9-65a7-420b-8011-c02b552a2463}, !- Inlet Port
  {8429c871-1c8f-43e8-84bd-d85755b7d75e}; !- Outlet Port

OS:Node,
  {755e7e86-1541-461e-a46e-a3183462e701}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {8f84822c-80ba-40f7-9d66-757ffbcd168a}, !- Inlet Port
  {4946b60a-232c-4ef0-ba5b-9982e408a571}; !- Outlet Port

OS:Node,
  {7a47c66b-ea1e-4ade-913a-3fc3889ac8a2}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {285bbe10-d3e3-4c77-ab57-e10904d9e87c}, !- Inlet Port
  {d7da8176-0791-4156-b054-ad1c375c47ed}; !- Outlet Port

OS:Connector:Mixer,
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Handle
  Connector Mixer 2,                      !- Name
  {fa053de2-eef9-4af3-92ef-64018576191d}, !- Outlet Branch Name
  {4f91bc9f-6ae2-46eb-9565-9574a9622a13}, !- Inlet Branch Name 1
  {16fa2ec0-1826-42e4-a8cc-98b681423a87}, !- Inlet Branch Name 2
  {e0b19df4-5d73-4ab9-b365-9169e21d44f7}, !- Inlet Branch Name 3
  {00d02f51-a460-4c4d-8be1-a66fedc71f84}, !- Inlet Branch Name 4
  {c6a59ce6-c616-4f2d-bcbf-056ad971470b}, !- Inlet Branch Name 5
  {baaf3832-40da-4c29-b4ad-6c08c6c38578}, !- Inlet Branch Name 6
  {15f9393e-1e46-4c2d-a9c6-4e7362a8dfd2}, !- Inlet Branch Name 7
  {fb2d6185-595d-464f-8478-a3f640c6ee7d}, !- Inlet Branch Name 8
  {dac76b83-40e7-4604-a7d6-5692717eff18}, !- Inlet Branch Name 9
  {0973bda8-df47-4abb-90b2-de60723a3c61}, !- Inlet Branch Name 10
  {3ad1c6f5-9cb2-4bc8-8b38-c3b997f81622}, !- Inlet Branch Name 11
  {87f43a0b-cb7c-4ded-adc7-45b6fbf43c28}, !- Inlet Branch Name 12
  {1ea46b3d-c2b2-4354-9245-193f6d7edf78}, !- Inlet Branch Name 13
  {3ca699fd-eb3c-459c-a199-5161e4c98d6e}, !- Inlet Branch Name 14
  {4b8f8395-70f4-44ff-a50c-8dfe9168233e}, !- Inlet Branch Name 15
  {e160ce21-2ed0-4f30-bef4-80353db46479}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Handle
  Connector Splitter 2,                   !- Name
  {8429c871-1c8f-43e8-84bd-d85755b7d75e}, !- Inlet Branch Name
  {285bbe10-d3e3-4c77-ab57-e10904d9e87c}, !- Outlet Branch Name 1
  {a95e4363-bba1-4e5a-9248-0d0d1fab439f}, !- Outlet Branch Name 2
  {644e5b9a-6bce-4c33-b7e8-02db8fbb21a2}, !- Outlet Branch Name 3
  {385d4e4a-9492-48be-baf8-eb77c14233ae}, !- Outlet Branch Name 4
  {f3d907c9-eb7e-49f8-97f7-4815be80f7a4}, !- Outlet Branch Name 5
  {3a17ba79-f691-4f13-bffc-f2a6aa7a00be}, !- Outlet Branch Name 6
  {e66a0a5d-a19e-46c9-b59d-09ffe3b39bf1}, !- Outlet Branch Name 7
  {c1f04b6c-8b7a-498c-8740-0fa60c7e79d5}, !- Outlet Branch Name 8
  {4849bc60-3e5e-424b-b22d-cb71c8a829c3}, !- Outlet Branch Name 9
  {99fc7a07-bb9b-4f0e-98a8-6aeefd6aa2a7}, !- Outlet Branch Name 10
  {fb2f74fb-b90d-4ad8-abe7-5808d684bb04}, !- Outlet Branch Name 11
  {bec63333-55c2-4877-a686-b781469d61bc}, !- Outlet Branch Name 12
  {e257a065-e0d2-435d-a820-1308a33ecc99}, !- Outlet Branch Name 13
  {56c02b75-04a7-4209-9fef-386bb0adf046}, !- Outlet Branch Name 14
  {74777d49-53f2-43e6-a00f-9e50ddd873ee}, !- Outlet Branch Name 15
  {603df670-4dd7-4ac7-ac5d-e23f67e83434}; !- Outlet Branch Name 16

OS:Connection,
  {a0d5cfb9-65a7-420b-8011-c02b552a2463}, !- Handle
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Source Object
  17,                                     !- Outlet Port
  {90727f8a-9785-421e-903e-1036ae91d6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8429c871-1c8f-43e8-84bd-d85755b7d75e}, !- Handle
  {90727f8a-9785-421e-903e-1036ae91d6b2}, !- Source Object
  3,                                      !- Outlet Port
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {285bbe10-d3e3-4c77-ab57-e10904d9e87c}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  3,                                      !- Outlet Port
  {7a47c66b-ea1e-4ade-913a-3fc3889ac8a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4946b60a-232c-4ef0-ba5b-9982e408a571}, !- Handle
  {755e7e86-1541-461e-a46e-a3183462e701}, !- Source Object
  3,                                      !- Outlet Port
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3c817489-ef2d-43e4-9df3-46c5062544cc}, !- Handle
  {7a65b903-940f-419a-9519-d4fbb2dc1fb6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9858de79-a709-4eea-9b0e-75c280e4b211}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {e2ddd6ea-e0ea-4e31-a909-47454724f2d3}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {529c28aa-566e-44b9-888b-57626dd1ee93}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {e2ddd6ea-e0ea-4e31-a909-47454724f2d3}, !- Schedule Type Limits Name
  {9c92bb12-be62-4fe9-817b-6733f68dd223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c92bb12-be62-4fe9-817b-6733f68dd223}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {e2ddd6ea-e0ea-4e31-a909-47454724f2d3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4fe1e680-f122-4d9f-9ba1-9f36cd653a07}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {529c28aa-566e-44b9-888b-57626dd1ee93}, !- Schedule Name
  {13dcf555-f2b2-4f58-b29c-990a72f98cc7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {41831fa9-c3b4-4f0d-876c-702ced2c8cb1}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {a1b2c303-ac40-4aa5-b1ab-2d51366452b6}, !- Inlet Node Name
  {e17e07fa-a655-4e0c-b41b-7273a961c292}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {15a4c9a4-395e-4650-b672-ead7164fa3cf}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e17e07fa-a655-4e0c-b41b-7273a961c292}, !- Inlet Port
  {4b97b612-894a-43bb-8910-bae6ad790be1}; !- Outlet Port

OS:Connection,
  {a1b2c303-ac40-4aa5-b1ab-2d51366452b6}, !- Handle
  {263588c9-5935-4a03-896f-1fbcc77850e8}, !- Source Object
  3,                                      !- Outlet Port
  {41831fa9-c3b4-4f0d-876c-702ced2c8cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e17e07fa-a655-4e0c-b41b-7273a961c292}, !- Handle
  {41831fa9-c3b4-4f0d-876c-702ced2c8cb1}, !- Source Object
  3,                                      !- Outlet Port
  {15a4c9a4-395e-4650-b672-ead7164fa3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b97b612-894a-43bb-8910-bae6ad790be1}, !- Handle
  {15a4c9a4-395e-4650-b672-ead7164fa3cf}, !- Source Object
  3,                                      !- Outlet Port
  {0eec371a-d469-40f5-bce5-f77d7a0e61a5}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0b4aa5ea-08cb-429e-ad4b-0de985bcfcd4}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff, !- Name
  0.378541178396985,                      !- Tank Volume {m3}
  {529c28aa-566e-44b9-888b-57626dd1ee93}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  29307.1070172222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.8084525184,                           !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1886.44020268857,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  1886.44020268857,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  ThermalZone,                            !- Ambient Temperature Indicator
  ,                                       !- Ambient Temperature Schedule Name
  {2bcca147-9468-4763-a13c-c469e4c965bf}, !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  7.962391970802,                         !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  7.962391970802,                         !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f5a3262f-421e-42e5-81e1-2b0eafda0428}, !- Use Side Inlet Node Name
  {02b87adb-9e31-4197-94b4-6a7634fadf3c}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {69b7a189-214a-4476-a118-88f188d00cc3}, !- Handle
  Schedule Day 28,                        !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {189acc61-29df-490b-a7fa-49ca72345468}, !- Handle
  Schedule Day 29,                        !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {e8e017e8-467a-46c2-a7cf-92c8d0646419}, !- Handle
  {0b4aa5ea-08cb-429e-ad4b-0de985bcfcd4}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Node,
  {6bcc8de9-d7ba-4ef2-b7d0-af8cd1fb6926}, !- Handle
  100gal Natural Gas Water Heater - 100kBtu/hr 0.808 Therm Eff Supply Outlet Water Node, !- Name
  {02b87adb-9e31-4197-94b4-6a7634fadf3c}, !- Inlet Port
  {2b05e3ae-979e-4434-90be-3d68a9592d5c}; !- Outlet Port

OS:Connection,
  {f5a3262f-421e-42e5-81e1-2b0eafda0428}, !- Handle
  {55f64025-8d97-4a32-bbe7-672762e73a62}, !- Source Object
  3,                                      !- Outlet Port
  {0b4aa5ea-08cb-429e-ad4b-0de985bcfcd4}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {02b87adb-9e31-4197-94b4-6a7634fadf3c}, !- Handle
  {0b4aa5ea-08cb-429e-ad4b-0de985bcfcd4}, !- Source Object
  32,                                     !- Outlet Port
  {6bcc8de9-d7ba-4ef2-b7d0-af8cd1fb6926}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b05e3ae-979e-4434-90be-3d68a9592d5c}, !- Handle
  {6bcc8de9-d7ba-4ef2-b7d0-af8cd1fb6926}, !- Source Object
  3,                                      !- Outlet Port
  {cabce467-e5ce-401e-bab2-cee062b88868}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c0efdd08-9298-410d-ac45-e346a3c03f7a}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e28bdf2a-fddf-49f7-bc21-ba21684c192c}, !- Inlet Node Name
  {35ff4e10-b07c-4b56-b91b-149b63a25f59}; !- Outlet Node Name

OS:Node,
  {6ce9bead-56f2-4a01-9702-006ed4d9408d}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {419c4286-608c-4ac0-a658-6eacb7337119}, !- Inlet Port
  {e28bdf2a-fddf-49f7-bc21-ba21684c192c}; !- Outlet Port

OS:Connection,
  {419c4286-608c-4ac0-a658-6eacb7337119}, !- Handle
  {0eec371a-d469-40f5-bce5-f77d7a0e61a5}, !- Source Object
  4,                                      !- Outlet Port
  {6ce9bead-56f2-4a01-9702-006ed4d9408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {265406a5-41ff-4368-b5e0-91e263dd9495}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {35ff4e10-b07c-4b56-b91b-149b63a25f59}, !- Inlet Port
  {bb870e5a-d367-48dd-924f-4d19857acc1a}; !- Outlet Port

OS:Connection,
  {e28bdf2a-fddf-49f7-bc21-ba21684c192c}, !- Handle
  {6ce9bead-56f2-4a01-9702-006ed4d9408d}, !- Source Object
  3,                                      !- Outlet Port
  {c0efdd08-9298-410d-ac45-e346a3c03f7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ff4e10-b07c-4b56-b91b-149b63a25f59}, !- Handle
  {c0efdd08-9298-410d-ac45-e346a3c03f7a}, !- Source Object
  3,                                      !- Outlet Port
  {265406a5-41ff-4368-b5e0-91e263dd9495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb870e5a-d367-48dd-924f-4d19857acc1a}, !- Handle
  {265406a5-41ff-4368-b5e0-91e263dd9495}, !- Source Object
  3,                                      !- Outlet Port
  {cabce467-e5ce-401e-bab2-cee062b88868}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6283feaf-9f87-40d4-a1ba-8e3ba0278bd6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {d7da8176-0791-4156-b054-ad1c375c47ed}, !- Inlet Node Name
  {6eb08842-de25-4bee-a47c-d5872a5ac8f7}; !- Outlet Node Name

OS:Node,
  {2ca0b311-b012-4b95-9bd8-ef4b3ce17de3}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {6eb08842-de25-4bee-a47c-d5872a5ac8f7}, !- Inlet Port
  {4f91bc9f-6ae2-46eb-9565-9574a9622a13}; !- Outlet Port

OS:Connection,
  {d7da8176-0791-4156-b054-ad1c375c47ed}, !- Handle
  {7a47c66b-ea1e-4ade-913a-3fc3889ac8a2}, !- Source Object
  3,                                      !- Outlet Port
  {6283feaf-9f87-40d4-a1ba-8e3ba0278bd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb08842-de25-4bee-a47c-d5872a5ac8f7}, !- Handle
  {6283feaf-9f87-40d4-a1ba-8e3ba0278bd6}, !- Source Object
  3,                                      !- Outlet Port
  {2ca0b311-b012-4b95-9bd8-ef4b3ce17de3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f91bc9f-6ae2-46eb-9565-9574a9622a13}, !- Handle
  {2ca0b311-b012-4b95-9bd8-ef4b3ce17de3}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a76fe21c-9138-420d-ab42-e321c6d28e12}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {06906c57-fa21-4794-95ff-df8b8fdd2daa}, !- Inlet Node Name
  {9655f701-2bc3-4c2f-9650-a5f4bb7e0bc4}; !- Outlet Node Name

OS:Node,
  {1af796e7-5b01-49fc-947e-f568ac8d4eca}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {b87cfa25-0293-4f4b-9c2e-eb15e9964697}, !- Inlet Port
  {06906c57-fa21-4794-95ff-df8b8fdd2daa}; !- Outlet Port

OS:Connection,
  {b87cfa25-0293-4f4b-9c2e-eb15e9964697}, !- Handle
  {cabce467-e5ce-401e-bab2-cee062b88868}, !- Source Object
  2,                                      !- Outlet Port
  {1af796e7-5b01-49fc-947e-f568ac8d4eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06906c57-fa21-4794-95ff-df8b8fdd2daa}, !- Handle
  {1af796e7-5b01-49fc-947e-f568ac8d4eca}, !- Source Object
  3,                                      !- Outlet Port
  {a76fe21c-9138-420d-ab42-e321c6d28e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9655f701-2bc3-4c2f-9650-a5f4bb7e0bc4}, !- Handle
  {a76fe21c-9138-420d-ab42-e321c6d28e12}, !- Source Object
  3,                                      !- Outlet Port
  {13dcf555-f2b2-4f58-b29c-990a72f98cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e825cf5c-0ec3-424e-be56-f6f5181d20f4}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {6896c7e6-c011-4c38-afb1-d5d47a4bca59}, !- Inlet Node Name
  {8f84822c-80ba-40f7-9d66-757ffbcd168a}; !- Outlet Node Name

OS:Node,
  {edeafcaa-2917-436b-8ada-f54870a863a1}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {fa053de2-eef9-4af3-92ef-64018576191d}, !- Inlet Port
  {6896c7e6-c011-4c38-afb1-d5d47a4bca59}; !- Outlet Port

OS:Connection,
  {fa053de2-eef9-4af3-92ef-64018576191d}, !- Handle
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Source Object
  2,                                      !- Outlet Port
  {edeafcaa-2917-436b-8ada-f54870a863a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6896c7e6-c011-4c38-afb1-d5d47a4bca59}, !- Handle
  {edeafcaa-2917-436b-8ada-f54870a863a1}, !- Source Object
  3,                                      !- Outlet Port
  {e825cf5c-0ec3-424e-be56-f6f5181d20f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f84822c-80ba-40f7-9d66-757ffbcd168a}, !- Handle
  {e825cf5c-0ec3-424e-be56-f6f5181d20f4}, !- Source Object
  3,                                      !- Outlet Port
  {755e7e86-1541-461e-a46e-a3183462e701}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {72db3a08-dfee-4aba-806a-aac34cc7e8cc}, !- Handle
  Water Use Connections 1,                !- Name
  {89811097-5d69-4cce-a13b-ffd739348ec8}, !- Inlet Node Name
  {6d44aa48-1ca2-41c6-92cb-8686b6a39c84}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80c2a494-e1ce-417f-b0dc-d088f875dcf6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c040fbf8-ad61-45ee-bdbb-07f83adbaa54}, !- Handle
  Core_bottom Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {352878ad-3931-461d-8238-56d12353ea09}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {1eaf901b-61bf-454d-bafa-0e410cec348b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eaf901b-61bf-454d-bafa-0e410cec348b}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {293f6ed3-ab14-44d8-b206-d5b7bd8e1217}; !- Default Day Schedule Name

OS:Schedule:Day,
  {293f6ed3-ab14-44d8-b206-d5b7bd8e1217}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  {3fa0f77a-3774-4459-8e0d-3941ec547754}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fa0f77a-3774-4459-8e0d-3941ec547754}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {80c2a494-e1ce-417f-b0dc-d088f875dcf6}, !- Handle
  Core_bottom Service Water Use 0.17gpm,  !- Name
  {c040fbf8-ad61-45ee-bdbb-07f83adbaa54}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {514f9136-165c-4a75-beff-9555a6408def}, !- Handle
  OfficeMedium BLDG_SWH_SCH,              !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {d2fffbbd-20e6-4e48-a7dd-d714960089ae}, !- Default Day Schedule Name
  {cd4659a6-7f48-4b95-8e5b-1952e61b3155}, !- Summer Design Day Schedule Name
  {d3c5665a-580d-4ffb-9380-eac468b826bc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2fffbbd-20e6-4e48-a7dd-d714960089ae}, !- Handle
  OfficeMedium BLDG_SWH_SCH Default,      !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  14,                                     !- Hour 4
  0,                                      !- Minute 4
  0.09,                                   !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.06,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {cd4659a6-7f48-4b95-8e5b-1952e61b3155}, !- Handle
  OfficeMedium BLDG_SWH_SCH Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {97472d43-2f33-4b82-a366-e41e7ba847d0}, !- Handle
  Schedule Rule 30,                       !- Name
  {514f9136-165c-4a75-beff-9555a6408def}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1d564209-a1af-4959-95d7-36b324c4c592}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1d564209-a1af-4959-95d7-36b324c4c592}, !- Handle
  OfficeMedium BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.35,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.39,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.54,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.33,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.44,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.26,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.17,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.08,                                   !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.05;                                   !- Value Until Time 18

OS:Schedule:Day,
  {d3c5665a-580d-4ffb-9380-eac468b826bc}, !- Handle
  OfficeMedium BLDG_SWH_SCH Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {bdcf591e-79f2-4063-b6cf-a1150d51edcc}, !- Handle
  Schedule Rule 31,                       !- Name
  {514f9136-165c-4a75-beff-9555a6408def}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d13f00d5-4d3a-4a87-9475-025007d32439}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d13f00d5-4d3a-4a87-9475-025007d32439}, !- Handle
  OfficeMedium BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.07,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.11,                                   !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.21,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.19,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.23,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.19,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.15,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.14,                                   !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.07,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Node,
  {360872cc-568c-4703-9739-2d9d3bc6ba92}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {a95e4363-bba1-4e5a-9248-0d0d1fab439f}, !- Inlet Port
  {89811097-5d69-4cce-a13b-ffd739348ec8}; !- Outlet Port

OS:Connection,
  {a95e4363-bba1-4e5a-9248-0d0d1fab439f}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  4,                                      !- Outlet Port
  {360872cc-568c-4703-9739-2d9d3bc6ba92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a39822b4-75ec-4ebe-ba7c-8cb8ea1c1add}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {6d44aa48-1ca2-41c6-92cb-8686b6a39c84}, !- Inlet Port
  {16fa2ec0-1826-42e4-a8cc-98b681423a87}; !- Outlet Port

OS:Connection,
  {89811097-5d69-4cce-a13b-ffd739348ec8}, !- Handle
  {360872cc-568c-4703-9739-2d9d3bc6ba92}, !- Source Object
  3,                                      !- Outlet Port
  {72db3a08-dfee-4aba-806a-aac34cc7e8cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d44aa48-1ca2-41c6-92cb-8686b6a39c84}, !- Handle
  {72db3a08-dfee-4aba-806a-aac34cc7e8cc}, !- Source Object
  3,                                      !- Outlet Port
  {a39822b4-75ec-4ebe-ba7c-8cb8ea1c1add}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fa2ec0-1826-42e4-a8cc-98b681423a87}, !- Handle
  {a39822b4-75ec-4ebe-ba7c-8cb8ea1c1add}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2a560630-c6cf-4753-bbc5-3b70acc43c11}, !- Handle
  Water Use Connections 2,                !- Name
  {bc242635-e1ca-43bd-833d-293d3a0443f0}, !- Inlet Node Name
  {afe0e7be-7cc7-4380-b68e-7b38395ec2ea}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1422458c-9eec-40c8-a50a-c8ae4faca75d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {caf62329-20f7-4e4c-963c-7f6497bc5408}, !- Handle
  Core_mid Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1422458c-9eec-40c8-a50a-c8ae4faca75d}, !- Handle
  Core_mid Service Water Use 0.17gpm,     !- Name
  {caf62329-20f7-4e4c-963c-7f6497bc5408}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c8280c9-0772-4261-828c-85fdae72fcdc}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {644e5b9a-6bce-4c33-b7e8-02db8fbb21a2}, !- Inlet Port
  {bc242635-e1ca-43bd-833d-293d3a0443f0}; !- Outlet Port

OS:Connection,
  {644e5b9a-6bce-4c33-b7e8-02db8fbb21a2}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  5,                                      !- Outlet Port
  {5c8280c9-0772-4261-828c-85fdae72fcdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d137e4e-57ae-49a6-a34d-216a111dcb04}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {afe0e7be-7cc7-4380-b68e-7b38395ec2ea}, !- Inlet Port
  {e0b19df4-5d73-4ab9-b365-9169e21d44f7}; !- Outlet Port

OS:Connection,
  {bc242635-e1ca-43bd-833d-293d3a0443f0}, !- Handle
  {5c8280c9-0772-4261-828c-85fdae72fcdc}, !- Source Object
  3,                                      !- Outlet Port
  {2a560630-c6cf-4753-bbc5-3b70acc43c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe0e7be-7cc7-4380-b68e-7b38395ec2ea}, !- Handle
  {2a560630-c6cf-4753-bbc5-3b70acc43c11}, !- Source Object
  3,                                      !- Outlet Port
  {2d137e4e-57ae-49a6-a34d-216a111dcb04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0b19df4-5d73-4ab9-b365-9169e21d44f7}, !- Handle
  {2d137e4e-57ae-49a6-a34d-216a111dcb04}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {df9a764f-a4cd-4bde-a16a-afbbc52782ad}, !- Handle
  Water Use Connections 3,                !- Name
  {bac3c69b-617f-479f-a764-294c3dbffa0e}, !- Inlet Node Name
  {35177c5a-c9d2-44b2-8006-3bc16314086a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ac593ae-9a84-4dfa-bd8f-bd3ae1b66964}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e219ce3-e405-4977-8b62-a4eed3e69d39}, !- Handle
  Core_top Service Water Use Def 0.17gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.05864363913829e-05,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ac593ae-9a84-4dfa-bd8f-bd3ae1b66964}, !- Handle
  Core_top Service Water Use 0.17gpm,     !- Name
  {8e219ce3-e405-4977-8b62-a4eed3e69d39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5a8f513d-e5c8-4978-b2a8-fa52029a9396}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {385d4e4a-9492-48be-baf8-eb77c14233ae}, !- Inlet Port
  {bac3c69b-617f-479f-a764-294c3dbffa0e}; !- Outlet Port

OS:Connection,
  {385d4e4a-9492-48be-baf8-eb77c14233ae}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  6,                                      !- Outlet Port
  {5a8f513d-e5c8-4978-b2a8-fa52029a9396}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eb5cb1a-0526-4952-9478-bee97e15bf38}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {35177c5a-c9d2-44b2-8006-3bc16314086a}, !- Inlet Port
  {00d02f51-a460-4c4d-8be1-a66fedc71f84}; !- Outlet Port

OS:Connection,
  {bac3c69b-617f-479f-a764-294c3dbffa0e}, !- Handle
  {5a8f513d-e5c8-4978-b2a8-fa52029a9396}, !- Source Object
  3,                                      !- Outlet Port
  {df9a764f-a4cd-4bde-a16a-afbbc52782ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35177c5a-c9d2-44b2-8006-3bc16314086a}, !- Handle
  {df9a764f-a4cd-4bde-a16a-afbbc52782ad}, !- Source Object
  3,                                      !- Outlet Port
  {7eb5cb1a-0526-4952-9478-bee97e15bf38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00d02f51-a460-4c4d-8be1-a66fedc71f84}, !- Handle
  {7eb5cb1a-0526-4952-9478-bee97e15bf38}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f1b1458b-b2b7-4faf-ba2a-472ed162bf71}, !- Handle
  Water Use Connections 4,                !- Name
  {311135f1-3fb4-44ac-8f88-6a1160c3d222}, !- Inlet Node Name
  {0292daa5-4bd0-4373-9116-de72044d01dc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b09abea2-f8e2-4830-8d4c-b1442cd9d9e0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {373f03ad-34fd-40a8-a416-1a1cb354bf6f}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b09abea2-f8e2-4830-8d4c-b1442cd9d9e0}, !- Handle
  Perimeter_bot_ZN_1 Service Water Use 0.04gpm, !- Name
  {373f03ad-34fd-40a8-a416-1a1cb354bf6f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b5a04cd-1b78-4d9f-b96d-ebd0964f2d5d}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {f3d907c9-eb7e-49f8-97f7-4815be80f7a4}, !- Inlet Port
  {311135f1-3fb4-44ac-8f88-6a1160c3d222}; !- Outlet Port

OS:Connection,
  {f3d907c9-eb7e-49f8-97f7-4815be80f7a4}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  7,                                      !- Outlet Port
  {2b5a04cd-1b78-4d9f-b96d-ebd0964f2d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86a00ca8-87af-49d3-9a93-9cc993232a5d}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {0292daa5-4bd0-4373-9116-de72044d01dc}, !- Inlet Port
  {c6a59ce6-c616-4f2d-bcbf-056ad971470b}; !- Outlet Port

OS:Connection,
  {311135f1-3fb4-44ac-8f88-6a1160c3d222}, !- Handle
  {2b5a04cd-1b78-4d9f-b96d-ebd0964f2d5d}, !- Source Object
  3,                                      !- Outlet Port
  {f1b1458b-b2b7-4faf-ba2a-472ed162bf71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0292daa5-4bd0-4373-9116-de72044d01dc}, !- Handle
  {f1b1458b-b2b7-4faf-ba2a-472ed162bf71}, !- Source Object
  3,                                      !- Outlet Port
  {86a00ca8-87af-49d3-9a93-9cc993232a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6a59ce6-c616-4f2d-bcbf-056ad971470b}, !- Handle
  {86a00ca8-87af-49d3-9a93-9cc993232a5d}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e5a24b8c-16bb-48f1-8b00-ad0ee9797f5b}, !- Handle
  Water Use Connections 5,                !- Name
  {1f666cb7-8d5c-4f98-badc-5b0aeca55602}, !- Inlet Node Name
  {29219cbc-f2a5-4c82-b664-038bbedf8ca7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70c8692e-9927-4044-bb48-4fede4fbe8a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {73f04020-5d2a-418e-9d60-0e4eeb18df12}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {70c8692e-9927-4044-bb48-4fede4fbe8a8}, !- Handle
  Perimeter_bot_ZN_2 Service Water Use 0.02gpm, !- Name
  {73f04020-5d2a-418e-9d60-0e4eeb18df12}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4841eacc-b3ae-4411-b662-3601ea08004b}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {3a17ba79-f691-4f13-bffc-f2a6aa7a00be}, !- Inlet Port
  {1f666cb7-8d5c-4f98-badc-5b0aeca55602}; !- Outlet Port

OS:Connection,
  {3a17ba79-f691-4f13-bffc-f2a6aa7a00be}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  8,                                      !- Outlet Port
  {4841eacc-b3ae-4411-b662-3601ea08004b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4b382b8-12d4-4a6a-8aa3-ae9a551816ab}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {29219cbc-f2a5-4c82-b664-038bbedf8ca7}, !- Inlet Port
  {baaf3832-40da-4c29-b4ad-6c08c6c38578}; !- Outlet Port

OS:Connection,
  {1f666cb7-8d5c-4f98-badc-5b0aeca55602}, !- Handle
  {4841eacc-b3ae-4411-b662-3601ea08004b}, !- Source Object
  3,                                      !- Outlet Port
  {e5a24b8c-16bb-48f1-8b00-ad0ee9797f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29219cbc-f2a5-4c82-b664-038bbedf8ca7}, !- Handle
  {e5a24b8c-16bb-48f1-8b00-ad0ee9797f5b}, !- Source Object
  3,                                      !- Outlet Port
  {c4b382b8-12d4-4a6a-8aa3-ae9a551816ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baaf3832-40da-4c29-b4ad-6c08c6c38578}, !- Handle
  {c4b382b8-12d4-4a6a-8aa3-ae9a551816ab}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cefc1141-10ba-4183-9cf3-cd8bc361da68}, !- Handle
  Water Use Connections 6,                !- Name
  {c1a06281-aa71-48fe-8f3b-a161e61ab7f5}, !- Inlet Node Name
  {f27f15eb-2c34-4ac3-8eeb-0dd59be7dc03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cfb4a42e-6dce-4097-a60f-3a7319b8d5c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f5c4d7d-03ba-46e9-b3f0-dadd67781b75}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cfb4a42e-6dce-4097-a60f-3a7319b8d5c4}, !- Handle
  Perimeter_bot_ZN_3 Service Water Use 0.04gpm, !- Name
  {1f5c4d7d-03ba-46e9-b3f0-dadd67781b75}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1c73b96-0c0c-40e0-9a68-02ad54811e05}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {e66a0a5d-a19e-46c9-b59d-09ffe3b39bf1}, !- Inlet Port
  {c1a06281-aa71-48fe-8f3b-a161e61ab7f5}; !- Outlet Port

OS:Connection,
  {e66a0a5d-a19e-46c9-b59d-09ffe3b39bf1}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  9,                                      !- Outlet Port
  {c1c73b96-0c0c-40e0-9a68-02ad54811e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa54358-2bd7-4394-baa5-a2a960864dcf}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {f27f15eb-2c34-4ac3-8eeb-0dd59be7dc03}, !- Inlet Port
  {15f9393e-1e46-4c2d-a9c6-4e7362a8dfd2}; !- Outlet Port

OS:Connection,
  {c1a06281-aa71-48fe-8f3b-a161e61ab7f5}, !- Handle
  {c1c73b96-0c0c-40e0-9a68-02ad54811e05}, !- Source Object
  3,                                      !- Outlet Port
  {cefc1141-10ba-4183-9cf3-cd8bc361da68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f27f15eb-2c34-4ac3-8eeb-0dd59be7dc03}, !- Handle
  {cefc1141-10ba-4183-9cf3-cd8bc361da68}, !- Source Object
  3,                                      !- Outlet Port
  {5aa54358-2bd7-4394-baa5-a2a960864dcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f9393e-1e46-4c2d-a9c6-4e7362a8dfd2}, !- Handle
  {5aa54358-2bd7-4394-baa5-a2a960864dcf}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {82cc63d8-89fb-426d-b927-293005b773fe}, !- Handle
  Water Use Connections 7,                !- Name
  {7d512597-7ffe-4239-9979-98e22a97b256}, !- Inlet Node Name
  {91834ee6-994d-4656-a2b8-eb084fc1cc30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {74860737-7bd7-4b4c-b04b-ca4be7c63963}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {88327054-1a8a-4f67-832e-2ff95722e162}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {74860737-7bd7-4b4c-b04b-ca4be7c63963}, !- Handle
  Perimeter_bot_ZN_4 Service Water Use 0.02gpm, !- Name
  {88327054-1a8a-4f67-832e-2ff95722e162}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {22523f8f-f4d6-4e0d-b376-c27b7eec0875}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {c1f04b6c-8b7a-498c-8740-0fa60c7e79d5}, !- Inlet Port
  {7d512597-7ffe-4239-9979-98e22a97b256}; !- Outlet Port

OS:Connection,
  {c1f04b6c-8b7a-498c-8740-0fa60c7e79d5}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  10,                                     !- Outlet Port
  {22523f8f-f4d6-4e0d-b376-c27b7eec0875}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eb10440-2ade-49cb-b7ef-84f7aa371cd2}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {91834ee6-994d-4656-a2b8-eb084fc1cc30}, !- Inlet Port
  {fb2d6185-595d-464f-8478-a3f640c6ee7d}; !- Outlet Port

OS:Connection,
  {7d512597-7ffe-4239-9979-98e22a97b256}, !- Handle
  {22523f8f-f4d6-4e0d-b376-c27b7eec0875}, !- Source Object
  3,                                      !- Outlet Port
  {82cc63d8-89fb-426d-b927-293005b773fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91834ee6-994d-4656-a2b8-eb084fc1cc30}, !- Handle
  {82cc63d8-89fb-426d-b927-293005b773fe}, !- Source Object
  3,                                      !- Outlet Port
  {5eb10440-2ade-49cb-b7ef-84f7aa371cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb2d6185-595d-464f-8478-a3f640c6ee7d}, !- Handle
  {5eb10440-2ade-49cb-b7ef-84f7aa371cd2}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {774eb392-d8e8-4f85-b0f4-8c26795719e2}, !- Handle
  Water Use Connections 8,                !- Name
  {04ed00cd-95cf-4547-bac8-2b10b00899b7}, !- Inlet Node Name
  {88b13fee-3ff1-4505-91d6-1400deee07c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dc9f73a5-3a8d-49e2-9141-dc71ce56bec6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {aee1a0e6-4996-4bec-b6b7-117071fd6593}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {dc9f73a5-3a8d-49e2-9141-dc71ce56bec6}, !- Handle
  Perimeter_mid_ZN_1 Service Water Use 0.04gpm, !- Name
  {aee1a0e6-4996-4bec-b6b7-117071fd6593}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fac17e50-df28-4cc3-9d88-dc7e26a04b0e}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {4849bc60-3e5e-424b-b22d-cb71c8a829c3}, !- Inlet Port
  {04ed00cd-95cf-4547-bac8-2b10b00899b7}; !- Outlet Port

OS:Connection,
  {4849bc60-3e5e-424b-b22d-cb71c8a829c3}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  11,                                     !- Outlet Port
  {fac17e50-df28-4cc3-9d88-dc7e26a04b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91892ca7-9a41-439f-a467-840ac4287d04}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {88b13fee-3ff1-4505-91d6-1400deee07c0}, !- Inlet Port
  {dac76b83-40e7-4604-a7d6-5692717eff18}; !- Outlet Port

OS:Connection,
  {04ed00cd-95cf-4547-bac8-2b10b00899b7}, !- Handle
  {fac17e50-df28-4cc3-9d88-dc7e26a04b0e}, !- Source Object
  3,                                      !- Outlet Port
  {774eb392-d8e8-4f85-b0f4-8c26795719e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88b13fee-3ff1-4505-91d6-1400deee07c0}, !- Handle
  {774eb392-d8e8-4f85-b0f4-8c26795719e2}, !- Source Object
  3,                                      !- Outlet Port
  {91892ca7-9a41-439f-a467-840ac4287d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dac76b83-40e7-4604-a7d6-5692717eff18}, !- Handle
  {91892ca7-9a41-439f-a467-840ac4287d04}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1cf65fb5-31db-4fe0-8434-f7fb13c8aaf8}, !- Handle
  Water Use Connections 9,                !- Name
  {08267bc4-8a79-4d5e-9b37-46105698bd70}, !- Inlet Node Name
  {8fa0708b-8556-4762-a3b2-2231c99fec71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cbfb371-a04d-4d3b-99b9-8878e03d21f5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {865261d6-d607-44c7-af45-d5034f185006}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {4cbfb371-a04d-4d3b-99b9-8878e03d21f5}, !- Handle
  Perimeter_mid_ZN_2 Service Water Use 0.02gpm, !- Name
  {865261d6-d607-44c7-af45-d5034f185006}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b6635ee7-ade4-4b66-84c1-82c18eb3dcd7}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {99fc7a07-bb9b-4f0e-98a8-6aeefd6aa2a7}, !- Inlet Port
  {08267bc4-8a79-4d5e-9b37-46105698bd70}; !- Outlet Port

OS:Connection,
  {99fc7a07-bb9b-4f0e-98a8-6aeefd6aa2a7}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  12,                                     !- Outlet Port
  {b6635ee7-ade4-4b66-84c1-82c18eb3dcd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bd29138-665f-4f01-a1e7-e0a73644e3fb}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {8fa0708b-8556-4762-a3b2-2231c99fec71}, !- Inlet Port
  {0973bda8-df47-4abb-90b2-de60723a3c61}; !- Outlet Port

OS:Connection,
  {08267bc4-8a79-4d5e-9b37-46105698bd70}, !- Handle
  {b6635ee7-ade4-4b66-84c1-82c18eb3dcd7}, !- Source Object
  3,                                      !- Outlet Port
  {1cf65fb5-31db-4fe0-8434-f7fb13c8aaf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa0708b-8556-4762-a3b2-2231c99fec71}, !- Handle
  {1cf65fb5-31db-4fe0-8434-f7fb13c8aaf8}, !- Source Object
  3,                                      !- Outlet Port
  {7bd29138-665f-4f01-a1e7-e0a73644e3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0973bda8-df47-4abb-90b2-de60723a3c61}, !- Handle
  {7bd29138-665f-4f01-a1e7-e0a73644e3fb}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6138930f-3452-4ffd-bed2-87b4ca984e9e}, !- Handle
  Water Use Connections 10,               !- Name
  {bbda965a-4aef-44ec-8058-37a796f572c4}, !- Inlet Node Name
  {ff46650d-f922-4ec3-bcab-77976d5af127}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f92c101a-7e3e-4c9b-a29c-1237603b1078}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fc2bfcc4-990a-40a3-8265-4dd0ba5bbfaa}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f92c101a-7e3e-4c9b-a29c-1237603b1078}, !- Handle
  Perimeter_mid_ZN_3 Service Water Use 0.04gpm, !- Name
  {fc2bfcc4-990a-40a3-8265-4dd0ba5bbfaa}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a3d08bb-b332-42c8-923d-0c8192e05c70}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {fb2f74fb-b90d-4ad8-abe7-5808d684bb04}, !- Inlet Port
  {bbda965a-4aef-44ec-8058-37a796f572c4}; !- Outlet Port

OS:Connection,
  {fb2f74fb-b90d-4ad8-abe7-5808d684bb04}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  13,                                     !- Outlet Port
  {2a3d08bb-b332-42c8-923d-0c8192e05c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80fee25a-cbfd-448a-83b5-a0c265b09cae}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {ff46650d-f922-4ec3-bcab-77976d5af127}, !- Inlet Port
  {3ad1c6f5-9cb2-4bc8-8b38-c3b997f81622}; !- Outlet Port

OS:Connection,
  {bbda965a-4aef-44ec-8058-37a796f572c4}, !- Handle
  {2a3d08bb-b332-42c8-923d-0c8192e05c70}, !- Source Object
  3,                                      !- Outlet Port
  {6138930f-3452-4ffd-bed2-87b4ca984e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff46650d-f922-4ec3-bcab-77976d5af127}, !- Handle
  {6138930f-3452-4ffd-bed2-87b4ca984e9e}, !- Source Object
  3,                                      !- Outlet Port
  {80fee25a-cbfd-448a-83b5-a0c265b09cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad1c6f5-9cb2-4bc8-8b38-c3b997f81622}, !- Handle
  {80fee25a-cbfd-448a-83b5-a0c265b09cae}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2ee1cc0-513b-4bee-889f-255a8ffc4b05}, !- Handle
  Water Use Connections 11,               !- Name
  {dac12120-856a-42ea-8431-f7f5a70678be}, !- Inlet Node Name
  {6b6496ed-f1d8-4ea3-8906-84f00c6a382c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7bc20c6-b03d-4d03-b876-a0070d13ef84}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f540fd2-da01-4d7d-a388-a6239bbbb1f2}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a7bc20c6-b03d-4d03-b876-a0070d13ef84}, !- Handle
  Perimeter_mid_ZN_4 Service Water Use 0.02gpm, !- Name
  {7f540fd2-da01-4d7d-a388-a6239bbbb1f2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a665a90-9a85-4ccc-ba1c-b06b5c9d02cf}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {bec63333-55c2-4877-a686-b781469d61bc}, !- Inlet Port
  {dac12120-856a-42ea-8431-f7f5a70678be}; !- Outlet Port

OS:Connection,
  {bec63333-55c2-4877-a686-b781469d61bc}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  14,                                     !- Outlet Port
  {9a665a90-9a85-4ccc-ba1c-b06b5c9d02cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66201ab7-f629-46dc-bc16-3e6c92e5c802}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {6b6496ed-f1d8-4ea3-8906-84f00c6a382c}, !- Inlet Port
  {87f43a0b-cb7c-4ded-adc7-45b6fbf43c28}; !- Outlet Port

OS:Connection,
  {dac12120-856a-42ea-8431-f7f5a70678be}, !- Handle
  {9a665a90-9a85-4ccc-ba1c-b06b5c9d02cf}, !- Source Object
  3,                                      !- Outlet Port
  {d2ee1cc0-513b-4bee-889f-255a8ffc4b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b6496ed-f1d8-4ea3-8906-84f00c6a382c}, !- Handle
  {d2ee1cc0-513b-4bee-889f-255a8ffc4b05}, !- Source Object
  3,                                      !- Outlet Port
  {66201ab7-f629-46dc-bc16-3e6c92e5c802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87f43a0b-cb7c-4ded-adc7-45b6fbf43c28}, !- Handle
  {66201ab7-f629-46dc-bc16-3e6c92e5c802}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4e30f449-a865-4246-acf9-913ef3e29129}, !- Handle
  Water Use Connections 12,               !- Name
  {db4c99a1-e7ce-4643-a4c4-ce1efb9ec754}, !- Inlet Node Name
  {22e40e14-36cf-4e80-acf2-435da013ad19}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0d536f21-f006-4726-a9dd-6af4c4f51301}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42bf4abf-923c-400e-99e0-c04d3d2a547b}, !- Handle
  Perimeter_top_ZN_1 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0d536f21-f006-4726-a9dd-6af4c4f51301}, !- Handle
  Perimeter_top_ZN_1 Service Water Use 0.04gpm, !- Name
  {42bf4abf-923c-400e-99e0-c04d3d2a547b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a273536-9c4e-4030-b7d3-dc90e05f7d20}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {e257a065-e0d2-435d-a820-1308a33ecc99}, !- Inlet Port
  {db4c99a1-e7ce-4643-a4c4-ce1efb9ec754}; !- Outlet Port

OS:Connection,
  {e257a065-e0d2-435d-a820-1308a33ecc99}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  15,                                     !- Outlet Port
  {7a273536-9c4e-4030-b7d3-dc90e05f7d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e44ade1-89d8-4e3c-a836-287a07ca4e78}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {22e40e14-36cf-4e80-acf2-435da013ad19}, !- Inlet Port
  {1ea46b3d-c2b2-4354-9245-193f6d7edf78}; !- Outlet Port

OS:Connection,
  {db4c99a1-e7ce-4643-a4c4-ce1efb9ec754}, !- Handle
  {7a273536-9c4e-4030-b7d3-dc90e05f7d20}, !- Source Object
  3,                                      !- Outlet Port
  {4e30f449-a865-4246-acf9-913ef3e29129}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22e40e14-36cf-4e80-acf2-435da013ad19}, !- Handle
  {4e30f449-a865-4246-acf9-913ef3e29129}, !- Source Object
  3,                                      !- Outlet Port
  {0e44ade1-89d8-4e3c-a836-287a07ca4e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea46b3d-c2b2-4354-9245-193f6d7edf78}, !- Handle
  {0e44ade1-89d8-4e3c-a836-287a07ca4e78}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2790acb-2913-4991-b657-1a78b6038715}, !- Handle
  Water Use Connections 13,               !- Name
  {7d0bc1d7-fa64-4a8a-b150-1dea373eabfc}, !- Inlet Node Name
  {10e135d3-14c5-407c-b7d6-fc1d0e5d57d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {60f6f6fe-d1b9-4f2f-8a8a-e67217ce8a64}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59e0a1b6-403c-45ea-b6bc-8bcf03915856}, !- Handle
  Perimeter_top_ZN_2 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41285937731995e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {60f6f6fe-d1b9-4f2f-8a8a-e67217ce8a64}, !- Handle
  Perimeter_top_ZN_2 Service Water Use 0.02gpm, !- Name
  {59e0a1b6-403c-45ea-b6bc-8bcf03915856}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbd13387-9c3f-492e-9a91-0220b853ba08}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {56c02b75-04a7-4209-9fef-386bb0adf046}, !- Inlet Port
  {7d0bc1d7-fa64-4a8a-b150-1dea373eabfc}; !- Outlet Port

OS:Connection,
  {56c02b75-04a7-4209-9fef-386bb0adf046}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  16,                                     !- Outlet Port
  {dbd13387-9c3f-492e-9a91-0220b853ba08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21de6b43-cfb1-4f0d-8ee5-a121df389d46}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {10e135d3-14c5-407c-b7d6-fc1d0e5d57d9}, !- Inlet Port
  {3ca699fd-eb3c-459c-a199-5161e4c98d6e}; !- Outlet Port

OS:Connection,
  {7d0bc1d7-fa64-4a8a-b150-1dea373eabfc}, !- Handle
  {dbd13387-9c3f-492e-9a91-0220b853ba08}, !- Source Object
  3,                                      !- Outlet Port
  {c2790acb-2913-4991-b657-1a78b6038715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10e135d3-14c5-407c-b7d6-fc1d0e5d57d9}, !- Handle
  {c2790acb-2913-4991-b657-1a78b6038715}, !- Source Object
  3,                                      !- Outlet Port
  {21de6b43-cfb1-4f0d-8ee5-a121df389d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ca699fd-eb3c-459c-a199-5161e4c98d6e}, !- Handle
  {21de6b43-cfb1-4f0d-8ee5-a121df389d46}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3ef2ea5c-4bd7-417f-8340-0b55c9aa95f9}, !- Handle
  Water Use Connections 14,               !- Name
  {8ae8e0ea-52d9-463c-ad72-0364e4c01929}, !- Inlet Node Name
  {71a28559-e55d-43d9-9a82-ac3c279b1d06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {352b4708-09fa-475b-97f2-0152ad98038f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44d016e4-1292-4a99-8b7f-9e0fbfa58b6d}, !- Handle
  Perimeter_top_ZN_3 Service Water Use Def 0.04gpm, !- Name
  ,                                       !- End-Use Subcategory
  2.2317136991974e-06,                    !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {352b4708-09fa-475b-97f2-0152ad98038f}, !- Handle
  Perimeter_top_ZN_3 Service Water Use 0.04gpm, !- Name
  {44d016e4-1292-4a99-8b7f-9e0fbfa58b6d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b88f4544-5b1e-438b-917e-5aa034c2ab37}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {74777d49-53f2-43e6-a00f-9e50ddd873ee}, !- Inlet Port
  {8ae8e0ea-52d9-463c-ad72-0364e4c01929}; !- Outlet Port

OS:Connection,
  {74777d49-53f2-43e6-a00f-9e50ddd873ee}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  17,                                     !- Outlet Port
  {b88f4544-5b1e-438b-917e-5aa034c2ab37}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c938e14-671c-4931-a062-cb306f1d997f}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {71a28559-e55d-43d9-9a82-ac3c279b1d06}, !- Inlet Port
  {4b8f8395-70f4-44ff-a50c-8dfe9168233e}; !- Outlet Port

OS:Connection,
  {8ae8e0ea-52d9-463c-ad72-0364e4c01929}, !- Handle
  {b88f4544-5b1e-438b-917e-5aa034c2ab37}, !- Source Object
  3,                                      !- Outlet Port
  {3ef2ea5c-4bd7-417f-8340-0b55c9aa95f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71a28559-e55d-43d9-9a82-ac3c279b1d06}, !- Handle
  {3ef2ea5c-4bd7-417f-8340-0b55c9aa95f9}, !- Source Object
  3,                                      !- Outlet Port
  {5c938e14-671c-4931-a062-cb306f1d997f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8f8395-70f4-44ff-a50c-8dfe9168233e}, !- Handle
  {5c938e14-671c-4931-a062-cb306f1d997f}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {545d438b-8ba2-4344-b96b-65910e11041a}, !- Handle
  Water Use Connections 15,               !- Name
  {f533d667-bf9b-4861-abbd-d183337303c2}, !- Inlet Node Name
  {775a0bf8-4011-4d6a-acee-7e8f661fe35c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a12f23ca-0750-4807-98cd-74f14534e040}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4a37f02-219a-4535-9128-9cdcf3b81a83}, !- Handle
  Perimeter_top_ZN_4 Service Water Use Def 0.02gpm, !- Name
  ,                                       !- End-Use Subcategory
  1.41276670041753e-06,                   !- Peak Flow Rate {m3/s}
  {66e9b0dd-492e-4ddb-876a-9a68d665acf9}, !- Target Temperature Schedule Name
  {352878ad-3931-461d-8238-56d12353ea09}, !- Sensible Fraction Schedule Name
  {f2ed7bc2-d1d3-4523-894e-86b95c2d3523}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a12f23ca-0750-4807-98cd-74f14534e040}, !- Handle
  Perimeter_top_ZN_4 Service Water Use 0.02gpm, !- Name
  {a4a37f02-219a-4535-9128-9cdcf3b81a83}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {514f9136-165c-4a75-beff-9555a6408def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45512952-cba0-4dd7-9dc7-33e0bc522e5e}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {603df670-4dd7-4ac7-ac5d-e23f67e83434}, !- Inlet Port
  {f533d667-bf9b-4861-abbd-d183337303c2}; !- Outlet Port

OS:Connection,
  {603df670-4dd7-4ac7-ac5d-e23f67e83434}, !- Handle
  {72fec45f-75a6-4133-912f-8d239fe8446e}, !- Source Object
  18,                                     !- Outlet Port
  {45512952-cba0-4dd7-9dc7-33e0bc522e5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {12add5d0-f95c-4c79-b949-f9a3c85dce15}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {775a0bf8-4011-4d6a-acee-7e8f661fe35c}, !- Inlet Port
  {e160ce21-2ed0-4f30-bef4-80353db46479}; !- Outlet Port

OS:Connection,
  {f533d667-bf9b-4861-abbd-d183337303c2}, !- Handle
  {45512952-cba0-4dd7-9dc7-33e0bc522e5e}, !- Source Object
  3,                                      !- Outlet Port
  {545d438b-8ba2-4344-b96b-65910e11041a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {775a0bf8-4011-4d6a-acee-7e8f661fe35c}, !- Handle
  {545d438b-8ba2-4344-b96b-65910e11041a}, !- Source Object
  3,                                      !- Outlet Port
  {12add5d0-f95c-4c79-b949-f9a3c85dce15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e160ce21-2ed0-4f30-bef4-80353db46479}, !- Handle
  {12add5d0-f95c-4c79-b949-f9a3c85dce15}, !- Source Object
  3,                                      !- Outlet Port
  {fa2f67ee-8af8-482e-945d-a14da6b23558}, !- Target Object
  18;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {acf91050-f0e1-4ce7-a855-2d13e3913024}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  4717.264;                               !- Design Level {W}

OS:Schedule:Ruleset,
  {c41d06cb-b114-4861-9522-ed5b7ffd7d9a}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {5a4f4083-1c5d-4252-897f-527a042f5246}, !- Default Day Schedule Name
  {b15d7b30-9c7e-446b-8421-041d9e5c6a8b}, !- Summer Design Day Schedule Name
  {d36ebf99-2222-4c1a-bb8c-adc6265e0042}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a4f4083-1c5d-4252-897f-527a042f5246}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Default, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {d36ebf99-2222-4c1a-bb8c-adc6265e0042}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {b15d7b30-9c7e-446b-8421-041d9e5c6a8b}, !- Handle
  OfficeMedium Exterior_lighting_schedule_b_2016 Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {99604c35-773e-4d40-adb7-e9075fef4a36}, !- Handle
  Occ Sensing Exterior Lights Def,        !- Name
  {acf91050-f0e1-4ce7-a855-2d13e3913024}, !- Exterior Lights Definition Name
  {c41d06cb-b114-4861-9522-ed5b7ffd7d9a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {1ef7586d-dbf5-42f8-9b26-ae43d15dd490}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  519.2;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {e08d040b-8c20-4443-8f73-983fc9201d0c}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  {18caa8b4-95a0-4178-9126-a1c6716005f5}, !- Default Day Schedule Name
  {a3dfbc77-163f-41ec-bf80-3dd224018898}, !- Summer Design Day Schedule Name
  {6570a329-c4bb-4c3d-99a7-790ee48147d7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18caa8b4-95a0-4178-9126-a1c6716005f5}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Default, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {6570a329-c4bb-4c3d-99a7-790ee48147d7}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Winter Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {a3dfbc77-163f-41ec-bf80-3dd224018898}, !- Handle
  OfficeMedium Exterior_lighting_schedule_a Summer Design Day, !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {224a6f0c-08c3-479e-aa35-0c6410456d74}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {1ef7586d-dbf5-42f8-9b26-ae43d15dd490}, !- Exterior Lights Definition Name
  {e08d040b-8c20-4443-8f73-983fc9201d0c}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {dec48d44-560c-4025-97f0-f6c8a828822f}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {57a7ce40-8f84-4bd3-bcad-98f4387e970f}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {3fb54e15-9e9b-4e9c-9559-96b1396d68cb}, !- Handle
  OfficeMedium_BUSINESS_SCH,              !- Name
  ,                                       !- Schedule Type Limits Name
  {ef2c9fc4-dd2d-4f61-bc61-cab7208d6837}, !- Default Day Schedule Name
  {a42a5662-4108-4cfe-a9d7-30809171d980}, !- Summer Design Day Schedule Name
  {afbb0622-50dc-4f44-a0ca-c28f268df4c2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef2c9fc4-dd2d-4f61-bc61-cab7208d6837}, !- Handle
  OfficeMedium_BUSINESS_SCH Default,      !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a42a5662-4108-4cfe-a9d7-30809171d980}, !- Handle
  OfficeMedium_BUSINESS_SCH Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {288296e7-3a4b-4cb6-acd5-2496720b9895}, !- Handle
  Schedule Rule 32,                       !- Name
  {3fb54e15-9e9b-4e9c-9559-96b1396d68cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8eb33792-96aa-45cf-8d87-e81b8ad17a51}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8eb33792-96aa-45cf-8d87-e81b8ad17a51}, !- Handle
  OfficeMedium_BUSINESS_SCH Wkdy Day,     !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {afbb0622-50dc-4f44-a0ca-c28f268df4c2}, !- Handle
  OfficeMedium_BUSINESS_SCH Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Constant,
  {edfc1ffe-7304-4bf8-8184-87490e9c2511}, !- Handle
  5 Zone PVAV_MAX_OA_FRAC,                !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {37ae5b84-6ca1-4100-b6b8-ecc714092919}, !- Handle
  5 Zone PVAV 1_MAX_OA_FRAC,              !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Constant,
  {47640841-6228-43fb-a8d0-f8077e22d2ea}, !- Handle
  5 Zone PVAV 2_MAX_OA_FRAC,              !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:Schedule:Day,
  {36650b71-7370-4593-a6af-4eb1a1998b2e}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f3a8a073-1866-4fea-b99d-b44877ab9b73}, !- Handle
  Core_bottom ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.182;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Ruleset,
  {c3420c44-4f5f-44ef-88c0-5ef31184c3be}, !- Handle
  Core_bottom ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {da9488a4-7da2-401c-a400-512874c3a6a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da9488a4-7da2-401c-a400-512874c3a6a7}, !- Handle
  Core_bottom ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.182,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.182;                                  !- Value Until Time 3

OS:Schedule:Day,
  {da06aee7-a165-44c8-ba17-a971803add2c}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b1a6d31-7640-47f4-8cb1-0b7352297bfe}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {d979b4de-66e5-45ee-a30c-f6851dc7bdc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d979b4de-66e5-45ee-a30c-f6851dc7bdc2}, !- Handle
  Perimeter_bot_ZN_1 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.18;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9dee2dce-4e9d-40cd-93f5-aa29215df8e9}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.137;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fa9662c-8cf2-409a-ba20-cea90b74feb1}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {3b0fabd0-2566-4579-82f9-49df4e057c16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b0fabd0-2566-4579-82f9-49df4e057c16}, !- Handle
  Perimeter_bot_ZN_2 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.137,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.137;                                  !- Value Until Time 3

OS:Schedule:Day,
  {c63636d3-5751-4c19-8e9c-5f5b0785bd52}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.247;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {9b225d42-0722-438b-ad62-b7ee0fd9da55}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {f459a078-353d-4c80-b772-72c49bd4d94c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f459a078-353d-4c80-b772-72c49bd4d94c}, !- Handle
  Perimeter_bot_ZN_3 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.247,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.247;                                  !- Value Until Time 3

OS:Schedule:Day,
  {120a00ac-2253-4c4c-b703-87f0325f38fc}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.135;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {14fb8b92-db6b-47c4-95bf-c1e118e9f136}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {cbc794d4-74cf-4b42-bf73-c414a9384acf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbc794d4-74cf-4b42-bf73-c414a9384acf}, !- Handle
  Perimeter_bot_ZN_4 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.135,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.135;                                  !- Value Until Time 3

OS:Schedule:Day,
  {61f87ab3-a22a-4fb3-b265-deab61b1dccf}, !- Handle
  Core_mid ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.315;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {9552ae9f-e67d-472e-8786-ac17702e8c14}, !- Handle
  Core_mid ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {e118ea31-711f-4262-9ea4-d659573676c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e118ea31-711f-4262-9ea4-d659573676c4}, !- Handle
  Core_mid ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.315,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.315;                                  !- Value Until Time 3

OS:Schedule:Day,
  {45b11c83-0a5d-4d1a-b489-f4553fb7fb7c}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.165;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {027c90e1-d6ac-4e01-9bad-fac4b46ba67c}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {6db1387d-ba25-4328-ba5e-d49d50d03d0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6db1387d-ba25-4328-ba5e-d49d50d03d0a}, !- Handle
  Perimeter_mid_ZN_1 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.165,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.165;                                  !- Value Until Time 3

OS:Schedule:Day,
  {18227894-2686-4f70-89b7-f94d06c442af}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.118;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {08e77ed0-00c9-45a9-84c1-702f75edfe2e}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {d75d0799-2bb5-4c16-8f0f-f35bdd9cdeb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d75d0799-2bb5-4c16-8f0f-f35bdd9cdeb9}, !- Handle
  Perimeter_mid_ZN_2 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.118,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.118;                                  !- Value Until Time 3

OS:Schedule:Day,
  {1cddc856-46d0-4997-8a5a-eb1a229f160f}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.234;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c655203-6e7e-4440-914b-10e929387a64}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {ab1ab0f6-da7e-4dd9-84b8-42fc43efd408}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab1ab0f6-da7e-4dd9-84b8-42fc43efd408}, !- Handle
  Perimeter_mid_ZN_3 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.234,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.234;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4cf6e322-fe7b-47b3-86df-68cf2498db92}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.117;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b76c313-ba07-405f-ba19-b7eb22228fb9}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {42387a9b-11cf-4952-b1f4-1b7b29f61437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42387a9b-11cf-4952-b1f4-1b7b29f61437}, !- Handle
  Perimeter_mid_ZN_4 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.117,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117;                                  !- Value Until Time 3

OS:Schedule:Day,
  {56cf14f3-c6dd-4b18-9071-28a4c9b63463}, !- Handle
  Core_top ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.309;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7e563ad-5b8f-4359-9401-fbe89bbf436c}, !- Handle
  Core_top ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {a91a3569-85e1-4055-8188-c78d72c31c51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a91a3569-85e1-4055-8188-c78d72c31c51}, !- Handle
  Core_top ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.309,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.309;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5d131944-6792-4b3b-ae75-7d0f7679b5a9}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.159;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {5c378bec-d2df-491b-9090-2fc1bdeb6dde}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {8760c6ba-6238-4366-8c88-9c42b0ee4bb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8760c6ba-6238-4366-8c88-9c42b0ee4bb9}, !- Handle
  Perimeter_top_ZN_1 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.159,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.159;                                  !- Value Until Time 3

OS:Schedule:Day,
  {4b0f1366-a321-4d2e-8653-9816e78f2987}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.117;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0d265a7-1a79-496a-8dde-3b286fc26a32}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {56eefbd6-781d-4f70-b6e4-8b011e2d46ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56eefbd6-781d-4f70-b6e4-8b011e2d46ea}, !- Handle
  Perimeter_top_ZN_2 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.117,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.117;                                  !- Value Until Time 3

OS:Schedule:Day,
  {fa3c7463-635e-4046-9660-381d7fdcc693}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.221;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab6b364e-cd6f-4a5b-a158-1da2277932d3}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {a52c2e4f-25d5-47af-b42a-86c2b834ed82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a52c2e4f-25d5-47af-b42a-86c2b834ed82}, !- Handle
  Perimeter_top_ZN_3 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.221,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.221;                                  !- Value Until Time 3

OS:Schedule:Day,
  {bed72338-0eef-4d3a-9e19-17ac4a633485}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal - MDP Default, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.114;                                  !- Value Until Time 1

OS:Schedule:Ruleset,
  {cae22f8a-1e4d-41e1-ab4c-3ccddd5920ba}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal - MDP - adjusted, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  {612ac19d-8f51-4ef2-9827-7683da670095}; !- Default Day Schedule Name

OS:Schedule:Day,
  {612ac19d-8f51-4ef2-9827-7683da670095}, !- Handle
  Perimeter_top_ZN_4 ZN VAV Terminal - MDP Default 1, !- Name
  {a0849e3c-6c72-4615-96cf-8fa7775f68b1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  12,                                     !- Hour 1
  0,                                      !- Minute 1
  0.114,                                  !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.114;                                  !- Value Until Time 3

OS:AdditionalProperties,
  {347b00dd-c6cf-4e00-9267-e01f6d462da4}, !- Handle
  {0b4aa5ea-08cb-429e-ad4b-0de985bcfcd4}; !- Object Name

OS:Daylighting:Control,
  {3b413059-ace4-4fd2-89e3-e5363d83a840}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 1,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {a9f5d825-bae0-4efc-bbc2-cb278aa9af4d}, !- Handle
  Perimeter_bot_ZN_1 Daylt Sensor 2,      !- Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {cf65e8a3-d31b-4932-a71f-0de5f0f324ef}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 1,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {7600a235-94ef-40a5-a3a8-39185280b159}, !- Handle
  Perimeter_bot_ZN_2 Daylt Sensor 2,      !- Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {f6f9fa25-ce64-43d3-ba63-1819062b8f23}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 1,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {6a28db0a-d5a2-46e1-90ea-179946879a92}, !- Handle
  Perimeter_bot_ZN_3 Daylt Sensor 2,      !- Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {eb46f69e-0033-47c0-8b42-bd82003d184f}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 1,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {3e17131a-c62f-42f4-9da8-cd43e6528d60}, !- Handle
  Perimeter_bot_ZN_4 Daylt Sensor 2,      !- Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  0.762,                                  !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {de5ea49c-d7cd-46b5-a427-485991693aa6}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 1,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {c682492b-39b8-4638-8252-3a3dd59f1d49}, !- Handle
  Perimeter_mid_ZN_1 Daylt Sensor 2,      !- Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {5dbfca48-6491-4504-bf0d-c45c5542dc0d}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 1,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e74d9bae-5c29-4f5c-b5b6-4159c05f62b4}, !- Handle
  Perimeter_mid_ZN_2 Daylt Sensor 2,      !- Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {dfed1956-26fa-4201-8974-3876989efc27}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 1,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {0ed2150c-00c1-4078-b01b-e680bcdbc5dd}, !- Handle
  Perimeter_mid_ZN_3 Daylt Sensor 2,      !- Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e270034a-eec4-4b5c-b946-66b75f2c183e}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 1,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {49846f2a-c9cd-4143-adbf-b72a7f83f5f2}, !- Handle
  Perimeter_mid_ZN_4 Daylt Sensor 2,      !- Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  4.7244,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {8a835ee6-2096-40a4-bbcd-fd283654964a}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 1,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  1.537338,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {ba10b952-4f69-4b66-8ebf-5712936cb4e0}, !- Handle
  Perimeter_top_ZN_1 Daylt Sensor 2,      !- Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  3.097969,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {edbe57d4-fcd1-48d4-9aac-237ee6bd3b45}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 1,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  48.373662,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {679d852f-0a42-4496-89c5-1390fa5fbafa}, !- Handle
  Perimeter_top_ZN_2 Daylt Sensor 2,      !- Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  46.813031,                              !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {949ac5c3-8f72-424c-8632-38c58f074a50}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 1,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  31.736462,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {e5a3537f-bdf2-4ad0-a82e-a63eb1b65ae8}, !- Handle
  Perimeter_top_ZN_3 Daylt Sensor 2,      !- Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  24.955,                                 !- Position X-Coordinate {m}
  30.175831,                              !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {85ec7d05-5d30-4cbf-bc0c-176cf7f35524}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 1,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  1.537338,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:Daylighting:Control,
  {421d913d-199d-4575-aba3-454cf7522840}, !- Handle
  Perimeter_top_ZN_4 Daylt Sensor 2,      !- Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  3.097969,                               !- Position X-Coordinate {m}
  16.63685,                               !- Position Y-Coordinate {m}
  8.6868,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  ,                                       !- Phi Rotation Around Z-Axis {deg}
  377,                                    !- Illuminance Setpoint {lux}
  ,                                       !- Lighting Control Type
  0.2,                                    !- Minimum Input Power Fraction for Continuous Dimming Control
  0.2,                                    !- Minimum Light Output Fraction for Continuous Dimming Control
  ,                                       !- Number of Stepped Control Steps
  1,                                      !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  ,                                       !- Number of Daylighting Views
  22;                                     !- Maximum Allowable Discomfort Glare Index

OS:PlantLoop,
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {82ab973d-1eda-471b-9c61-8ea856361258}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {871ebcf2-aeb9-40ec-88ef-4c4ad9bacf08}, !- Plant Side Inlet Node Name
  {c3b2a00c-d0bb-4188-9de9-b21f3e3edb23}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {9213610c-145c-45ec-821a-74166e39e4a5}, !- Demand Side Inlet Node Name
  {65ed8398-1a0b-42ee-a457-00f85436f15f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c521bcea-5956-4836-9eb2-9daae82bbe86}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Demand Mixer Name
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Demand Splitter Name
  {3ddc7bc9-0d73-490a-9db6-2ac97abeb31b}, !- Supply Mixer Name
  {d3ef7c5b-579a-4989-891a-83f5bdcb2708}; !- Supply Splitter Name

OS:Node,
  {1ea01207-367e-41c3-ab45-d476a4a79158}, !- Handle
  Node 1,                                 !- Name
  {871ebcf2-aeb9-40ec-88ef-4c4ad9bacf08}, !- Inlet Port
  {95a88717-84a4-49de-908f-4af93c77008a}; !- Outlet Port

OS:Node,
  {82ab973d-1eda-471b-9c61-8ea856361258}, !- Handle
  Node 2,                                 !- Name
  {baaf10ed-7882-4100-bfaa-e36ba9dd1ee3}, !- Inlet Port
  {c3b2a00c-d0bb-4188-9de9-b21f3e3edb23}; !- Outlet Port

OS:Node,
  {6f2a2cc4-6a31-424e-b73e-b8f19a9b0a62}, !- Handle
  Node 3,                                 !- Name
  {28b955ad-b944-42a2-bf21-bedd29d8e4bd}, !- Inlet Port
  {b341246e-c914-4b1a-8540-4d1b0bedf175}; !- Outlet Port

OS:Connector:Mixer,
  {3ddc7bc9-0d73-490a-9db6-2ac97abeb31b}, !- Handle
  Connector Mixer 3,                      !- Name
  {e9fec86c-2f0e-4c6a-96f9-208cff017c5e}, !- Outlet Branch Name
  {92346aec-7cf7-48b4-af7d-944be1954cc6}, !- Inlet Branch Name 1
  {ad8cc336-b8df-4aee-88b9-88e5b5042462}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {d3ef7c5b-579a-4989-891a-83f5bdcb2708}, !- Handle
  Connector Splitter 3,                   !- Name
  {deee9e6b-5006-41e1-a6df-0be20d53edb7}, !- Inlet Branch Name
  {28b955ad-b944-42a2-bf21-bedd29d8e4bd}, !- Outlet Branch Name 1
  {111e76ed-7717-41b2-a5e5-71a9d8c6f4ef}; !- Outlet Branch Name 2

OS:Connection,
  {871ebcf2-aeb9-40ec-88ef-4c4ad9bacf08}, !- Handle
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Source Object
  14,                                     !- Outlet Port
  {1ea01207-367e-41c3-ab45-d476a4a79158}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b955ad-b944-42a2-bf21-bedd29d8e4bd}, !- Handle
  {d3ef7c5b-579a-4989-891a-83f5bdcb2708}, !- Source Object
  3,                                      !- Outlet Port
  {6f2a2cc4-6a31-424e-b73e-b8f19a9b0a62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b2a00c-d0bb-4188-9de9-b21f3e3edb23}, !- Handle
  {82ab973d-1eda-471b-9c61-8ea856361258}, !- Source Object
  3,                                      !- Outlet Port
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16e02449-f083-4f46-9a6d-364b7652fa5f}, !- Handle
  Node 4,                                 !- Name
  {9213610c-145c-45ec-821a-74166e39e4a5}, !- Inlet Port
  {fec63f3d-d66e-4b3e-8938-5f2aa978dcff}; !- Outlet Port

OS:Node,
  {8ac558b2-c352-44c8-ba25-65da89c65efd}, !- Handle
  Node 5,                                 !- Name
  {da71cf0e-8cd8-41a9-8d19-fea6ebd5eba6}, !- Inlet Port
  {65ed8398-1a0b-42ee-a457-00f85436f15f}; !- Outlet Port

OS:Node,
  {d0a2edd6-5b56-49d4-998d-953ebeff5d8a}, !- Handle
  Node 6,                                 !- Name
  {7d790304-d673-4e5a-87ac-71dcc60aa050}, !- Inlet Port
  {138d60a9-4919-4cce-9cda-741cdd247068}; !- Outlet Port

OS:Connector:Mixer,
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Handle
  Connector Mixer 4,                      !- Name
  {70df8472-ce4d-4e86-8951-356108f08403}, !- Outlet Branch Name
  {6f37f538-3ec4-4973-b9f8-c65f596f3306}, !- Inlet Branch Name 1
  {ee3945e3-35f0-4c26-a463-2b33f7b49ade}, !- Inlet Branch Name 2
  {024dfdf2-b90b-44ea-813c-b6ac10fa188a}, !- Inlet Branch Name 3
  {2e63c484-0887-4a73-a2da-d6cfeae99eba}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Handle
  Connector Splitter 4,                   !- Name
  {e5db64cb-300b-417c-9da3-4e658c504cf4}, !- Inlet Branch Name
  {7d790304-d673-4e5a-87ac-71dcc60aa050}, !- Outlet Branch Name 1
  {606e2237-f7ee-4752-82ea-f10bb0b12f2f}, !- Outlet Branch Name 2
  {68ba63f2-8d68-4a36-b59a-965df937cdff}, !- Outlet Branch Name 3
  {425fbbec-04fa-407f-b9e9-c77e258091cc}; !- Outlet Branch Name 4

OS:Connection,
  {9213610c-145c-45ec-821a-74166e39e4a5}, !- Handle
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Source Object
  17,                                     !- Outlet Port
  {16e02449-f083-4f46-9a6d-364b7652fa5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d790304-d673-4e5a-87ac-71dcc60aa050}, !- Handle
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Source Object
  3,                                      !- Outlet Port
  {d0a2edd6-5b56-49d4-998d-953ebeff5d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65ed8398-1a0b-42ee-a457-00f85436f15f}, !- Handle
  {8ac558b2-c352-44c8-ba25-65da89c65efd}, !- Source Object
  3,                                      !- Outlet Port
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c06dcf85-4b22-412a-9a67-98caab371149}, !- Handle
  {0d6670a5-92df-4d1e-8dd8-d81c69796850}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c521bcea-5956-4836-9eb2-9daae82bbe86}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Schedule:Ruleset,
  {97c9180b-45d8-4488-b9f5-b90c71f06726}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  {2b4bb14d-31d2-4e9e-86b9-c74f4dfbc60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b4bb14d-31d2-4e9e-86b9-c74f4dfbc60e}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a69b0f74-720b-4c15-8211-ea06dfd96ef7}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {97c9180b-45d8-4488-b9f5-b90c71f06726}, !- Schedule Name
  {82ab973d-1eda-471b-9c61-8ea856361258}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {1328e439-44aa-4a14-8f7a-00fbfefb1348}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {95a88717-84a4-49de-908f-4af93c77008a}, !- Inlet Node Name
  {9eaf656c-50b4-4bce-b2f7-95511e57f237}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {572a91ad-72fc-4dd6-9a27-ffb3d001b9d5}, !- Handle
  Node 7,                                 !- Name
  {9eaf656c-50b4-4bce-b2f7-95511e57f237}, !- Inlet Port
  {deee9e6b-5006-41e1-a6df-0be20d53edb7}; !- Outlet Port

OS:Connection,
  {95a88717-84a4-49de-908f-4af93c77008a}, !- Handle
  {1ea01207-367e-41c3-ab45-d476a4a79158}, !- Source Object
  3,                                      !- Outlet Port
  {1328e439-44aa-4a14-8f7a-00fbfefb1348}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eaf656c-50b4-4bce-b2f7-95511e57f237}, !- Handle
  {1328e439-44aa-4a14-8f7a-00fbfefb1348}, !- Source Object
  3,                                      !- Outlet Port
  {572a91ad-72fc-4dd6-9a27-ffb3d001b9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deee9e6b-5006-41e1-a6df-0be20d53edb7}, !- Handle
  {572a91ad-72fc-4dd6-9a27-ffb3d001b9d5}, !- Source Object
  3,                                      !- Outlet Port
  {d3ef7c5b-579a-4989-891a-83f5bdcb2708}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {3d46988f-4247-43de-b332-0306198bca3d}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {b341246e-c914-4b1a-8540-4d1b0bedf175}, !- Boiler Water Inlet Node Name
  {016ea513-246e-47e7-b5ca-67b650239f95}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {fe57827c-d657-4318-81bb-90f72a9a0f7c}, !- Handle
  Node 8,                                 !- Name
  {016ea513-246e-47e7-b5ca-67b650239f95}, !- Inlet Port
  {92346aec-7cf7-48b4-af7d-944be1954cc6}; !- Outlet Port

OS:Connection,
  {b341246e-c914-4b1a-8540-4d1b0bedf175}, !- Handle
  {6f2a2cc4-6a31-424e-b73e-b8f19a9b0a62}, !- Source Object
  3,                                      !- Outlet Port
  {3d46988f-4247-43de-b332-0306198bca3d}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {016ea513-246e-47e7-b5ca-67b650239f95}, !- Handle
  {3d46988f-4247-43de-b332-0306198bca3d}, !- Source Object
  12,                                     !- Outlet Port
  {fe57827c-d657-4318-81bb-90f72a9a0f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92346aec-7cf7-48b4-af7d-944be1954cc6}, !- Handle
  {fe57827c-d657-4318-81bb-90f72a9a0f7c}, !- Source Object
  3,                                      !- Outlet Port
  {3ddc7bc9-0d73-490a-9db6-2ac97abeb31b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f82b1ac4-d81a-4f27-814c-3d633670ae33}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {ecd2b26c-6b01-4d0b-af0a-c36c82bb5abb}, !- Inlet Node Name
  {a0daa0f7-4242-4a47-ad22-776d4a280b77}; !- Outlet Node Name

OS:Node,
  {4f90950b-2b1a-4bc1-a823-a99c7528c6fd}, !- Handle
  Node 9,                                 !- Name
  {111e76ed-7717-41b2-a5e5-71a9d8c6f4ef}, !- Inlet Port
  {ecd2b26c-6b01-4d0b-af0a-c36c82bb5abb}; !- Outlet Port

OS:Connection,
  {111e76ed-7717-41b2-a5e5-71a9d8c6f4ef}, !- Handle
  {d3ef7c5b-579a-4989-891a-83f5bdcb2708}, !- Source Object
  4,                                      !- Outlet Port
  {4f90950b-2b1a-4bc1-a823-a99c7528c6fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c27b993-fc27-4ce6-8de6-873832fcb2f0}, !- Handle
  Node 10,                                !- Name
  {a0daa0f7-4242-4a47-ad22-776d4a280b77}, !- Inlet Port
  {ad8cc336-b8df-4aee-88b9-88e5b5042462}; !- Outlet Port

OS:Connection,
  {ecd2b26c-6b01-4d0b-af0a-c36c82bb5abb}, !- Handle
  {4f90950b-2b1a-4bc1-a823-a99c7528c6fd}, !- Source Object
  3,                                      !- Outlet Port
  {f82b1ac4-d81a-4f27-814c-3d633670ae33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0daa0f7-4242-4a47-ad22-776d4a280b77}, !- Handle
  {f82b1ac4-d81a-4f27-814c-3d633670ae33}, !- Source Object
  3,                                      !- Outlet Port
  {9c27b993-fc27-4ce6-8de6-873832fcb2f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad8cc336-b8df-4aee-88b9-88e5b5042462}, !- Handle
  {9c27b993-fc27-4ce6-8de6-873832fcb2f0}, !- Source Object
  3,                                      !- Outlet Port
  {3ddc7bc9-0d73-490a-9db6-2ac97abeb31b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c03b4b0e-3db4-4cdf-8873-33c5c57cb924}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {138d60a9-4919-4cce-9cda-741cdd247068}, !- Inlet Node Name
  {0e012a77-0515-44f2-906e-3c3dfb57a073}; !- Outlet Node Name

OS:Node,
  {da15c238-161d-4759-8686-fe2657d3fb83}, !- Handle
  Node 11,                                !- Name
  {0e012a77-0515-44f2-906e-3c3dfb57a073}, !- Inlet Port
  {6f37f538-3ec4-4973-b9f8-c65f596f3306}; !- Outlet Port

OS:Connection,
  {138d60a9-4919-4cce-9cda-741cdd247068}, !- Handle
  {d0a2edd6-5b56-49d4-998d-953ebeff5d8a}, !- Source Object
  3,                                      !- Outlet Port
  {c03b4b0e-3db4-4cdf-8873-33c5c57cb924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e012a77-0515-44f2-906e-3c3dfb57a073}, !- Handle
  {c03b4b0e-3db4-4cdf-8873-33c5c57cb924}, !- Source Object
  3,                                      !- Outlet Port
  {da15c238-161d-4759-8686-fe2657d3fb83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f37f538-3ec4-4973-b9f8-c65f596f3306}, !- Handle
  {da15c238-161d-4759-8686-fe2657d3fb83}, !- Source Object
  3,                                      !- Outlet Port
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3fafe6f2-2707-41c5-98ca-9389828422fd}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {3e93e73a-2c56-451c-9f85-ad44799becb0}, !- Inlet Node Name
  {baaf10ed-7882-4100-bfaa-e36ba9dd1ee3}; !- Outlet Node Name

OS:Node,
  {cad5bc04-2fdb-41f1-a445-d8bab9e23a3a}, !- Handle
  Node 12,                                !- Name
  {e9fec86c-2f0e-4c6a-96f9-208cff017c5e}, !- Inlet Port
  {3e93e73a-2c56-451c-9f85-ad44799becb0}; !- Outlet Port

OS:Connection,
  {e9fec86c-2f0e-4c6a-96f9-208cff017c5e}, !- Handle
  {3ddc7bc9-0d73-490a-9db6-2ac97abeb31b}, !- Source Object
  2,                                      !- Outlet Port
  {cad5bc04-2fdb-41f1-a445-d8bab9e23a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e93e73a-2c56-451c-9f85-ad44799becb0}, !- Handle
  {cad5bc04-2fdb-41f1-a445-d8bab9e23a3a}, !- Source Object
  3,                                      !- Outlet Port
  {3fafe6f2-2707-41c5-98ca-9389828422fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baaf10ed-7882-4100-bfaa-e36ba9dd1ee3}, !- Handle
  {3fafe6f2-2707-41c5-98ca-9389828422fd}, !- Source Object
  3,                                      !- Outlet Port
  {82ab973d-1eda-471b-9c61-8ea856361258}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b5991014-ab75-4793-b1c5-765b9a79a97d}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {fec63f3d-d66e-4b3e-8938-5f2aa978dcff}, !- Inlet Node Name
  {37e09e11-8e1a-4d26-a607-2d4ed9dea91a}; !- Outlet Node Name

OS:Node,
  {e01bfc94-2b22-4697-98cb-b15c8feabd05}, !- Handle
  Node 13,                                !- Name
  {37e09e11-8e1a-4d26-a607-2d4ed9dea91a}, !- Inlet Port
  {e5db64cb-300b-417c-9da3-4e658c504cf4}; !- Outlet Port

OS:Connection,
  {fec63f3d-d66e-4b3e-8938-5f2aa978dcff}, !- Handle
  {16e02449-f083-4f46-9a6d-364b7652fa5f}, !- Source Object
  3,                                      !- Outlet Port
  {b5991014-ab75-4793-b1c5-765b9a79a97d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37e09e11-8e1a-4d26-a607-2d4ed9dea91a}, !- Handle
  {b5991014-ab75-4793-b1c5-765b9a79a97d}, !- Source Object
  3,                                      !- Outlet Port
  {e01bfc94-2b22-4697-98cb-b15c8feabd05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5db64cb-300b-417c-9da3-4e658c504cf4}, !- Handle
  {e01bfc94-2b22-4697-98cb-b15c8feabd05}, !- Source Object
  3,                                      !- Outlet Port
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f5cb3c88-8364-4b09-9e88-fc8412ac1548}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {c5b1e011-2a7e-403e-bac4-e2c3a240bd66}, !- Inlet Node Name
  {da71cf0e-8cd8-41a9-8d19-fea6ebd5eba6}; !- Outlet Node Name

OS:Node,
  {f330c38b-f1a0-4f4c-a60c-0be1572ca4c4}, !- Handle
  Node 14,                                !- Name
  {70df8472-ce4d-4e86-8951-356108f08403}, !- Inlet Port
  {c5b1e011-2a7e-403e-bac4-e2c3a240bd66}; !- Outlet Port

OS:Connection,
  {70df8472-ce4d-4e86-8951-356108f08403}, !- Handle
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Source Object
  2,                                      !- Outlet Port
  {f330c38b-f1a0-4f4c-a60c-0be1572ca4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5b1e011-2a7e-403e-bac4-e2c3a240bd66}, !- Handle
  {f330c38b-f1a0-4f4c-a60c-0be1572ca4c4}, !- Source Object
  3,                                      !- Outlet Port
  {f5cb3c88-8364-4b09-9e88-fc8412ac1548}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da71cf0e-8cd8-41a9-8d19-fea6ebd5eba6}, !- Handle
  {f5cb3c88-8364-4b09-9e88-fc8412ac1548}, !- Source Object
  3,                                      !- Outlet Port
  {8ac558b2-c352-44c8-ba25-65da89c65efd}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {cfbe8ab9-21cb-4f53-b901-0ea6c2c08459}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c9742a60-b845-48de-8ff4-a97111138537}, !- Plant Side Inlet Node Name
  {5de45555-4f48-4328-9520-9081821aaf33}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8c36ee07-b99e-4d5e-99b1-ef5900432d33}, !- Demand Side Inlet Node Name
  {985486d9-e16d-48bf-8896-d4f56bbec289}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {8159604d-0567-4b15-9bf4-7e53fcacc12d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Demand Mixer Name
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Demand Splitter Name
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Supply Mixer Name
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}; !- Supply Splitter Name

OS:Node,
  {dcc3c038-0cd8-4f81-a445-90ce55cb8feb}, !- Handle
  Node 15,                                !- Name
  {c9742a60-b845-48de-8ff4-a97111138537}, !- Inlet Port
  {69a43ab0-317a-44ac-bf9f-5b1e56fe9dee}; !- Outlet Port

OS:Node,
  {cfbe8ab9-21cb-4f53-b901-0ea6c2c08459}, !- Handle
  Node 16,                                !- Name
  {0cc34019-6e9d-44c1-9d16-9386232eec59}, !- Inlet Port
  {5de45555-4f48-4328-9520-9081821aaf33}; !- Outlet Port

OS:Node,
  {742a443b-795b-41e8-9e1e-f99b7bf14183}, !- Handle
  Node 17,                                !- Name
  {626783fe-8214-4820-b763-e4f2d71058d5}, !- Inlet Port
  {68c53965-1b37-4e67-9588-fc531dbee5f0}; !- Outlet Port

OS:Connector:Mixer,
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Handle
  Connector Mixer 5,                      !- Name
  {510e89de-c16f-4330-836c-03636c4bf12d}, !- Outlet Branch Name
  {40cacbb6-dcc9-42ef-9301-b3157a74ab49}, !- Inlet Branch Name 1
  {e85cf769-989a-4c6d-bad6-94c00c78f20a}, !- Inlet Branch Name 2
  {51661aab-af24-4115-8c31-220db87f051c}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}, !- Handle
  Connector Splitter 5,                   !- Name
  {41e33a66-fbf5-403f-af3b-7ce19bbc2daa}, !- Inlet Branch Name
  {626783fe-8214-4820-b763-e4f2d71058d5}, !- Outlet Branch Name 1
  {c4a11d0f-d093-4ff8-b3df-02b27745b7b9}, !- Outlet Branch Name 2
  {bb304b88-c530-4f69-8d5a-e0e3ad494d10}; !- Outlet Branch Name 3

OS:Connection,
  {c9742a60-b845-48de-8ff4-a97111138537}, !- Handle
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Source Object
  14,                                     !- Outlet Port
  {dcc3c038-0cd8-4f81-a445-90ce55cb8feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626783fe-8214-4820-b763-e4f2d71058d5}, !- Handle
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}, !- Source Object
  3,                                      !- Outlet Port
  {742a443b-795b-41e8-9e1e-f99b7bf14183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de45555-4f48-4328-9520-9081821aaf33}, !- Handle
  {cfbe8ab9-21cb-4f53-b901-0ea6c2c08459}, !- Source Object
  3,                                      !- Outlet Port
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {6e0d78e9-4ab9-4aec-804a-9e9737615d15}, !- Handle
  Node 18,                                !- Name
  {8c36ee07-b99e-4d5e-99b1-ef5900432d33}, !- Inlet Port
  {a083611d-ad1a-4b09-be8e-9a4f0f687c39}; !- Outlet Port

OS:Node,
  {38402fd8-b540-472f-b5e3-852d86170f8e}, !- Handle
  Node 19,                                !- Name
  {30357ec4-fbc6-4a63-9494-b1c431e99c2c}, !- Inlet Port
  {985486d9-e16d-48bf-8896-d4f56bbec289}; !- Outlet Port

OS:Node,
  {c25f6d2b-3a50-48d2-8185-2fb2c314e853}, !- Handle
  Node 20,                                !- Name
  {3132dc18-578b-43a0-a21e-cc17a7ba6fa3}, !- Inlet Port
  {f1fd4703-1111-441d-9643-b094cd703b09}; !- Outlet Port

OS:Connector:Mixer,
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Handle
  Connector Mixer 6,                      !- Name
  {57243969-8140-418d-bfb7-676f1c1e35b9}, !- Outlet Branch Name
  {ff699509-1cf2-4b47-a400-500687fecc30}, !- Inlet Branch Name 1
  {9707e7da-26cf-4692-9f14-b7174dc02472}, !- Inlet Branch Name 2
  {bab1c73f-7c88-4c90-9f16-66ecefa813e3}, !- Inlet Branch Name 3
  {f658c2cb-2840-4dc6-bc72-15e766e6faf5}, !- Inlet Branch Name 4
  {68d578bb-608f-41fc-be02-4f35f46bb818}, !- Inlet Branch Name 5
  {f9bac601-abf9-4117-9a76-8e96207b9f40}, !- Inlet Branch Name 6
  {2ffcba65-55d1-46a6-bd00-fc0c4d0d0b54}, !- Inlet Branch Name 7
  {fb28c811-5374-40a9-a019-2ddc2dee4e70}, !- Inlet Branch Name 8
  {8713a5ed-8049-4dc4-99a2-1cf58794776b}, !- Inlet Branch Name 9
  {b4b3b70b-8972-4541-8e2b-6ffdd835341e}, !- Inlet Branch Name 10
  {66c3af98-edc1-49cc-86ed-cfbd0adea6a7}, !- Inlet Branch Name 11
  {38425de1-006a-44d7-bfb7-4b7988311697}, !- Inlet Branch Name 12
  {6bf8cfc2-57c1-4729-8999-f0b0cdfa10e8}, !- Inlet Branch Name 13
  {7a674655-026f-498b-94d9-69cdcd130a6a}, !- Inlet Branch Name 14
  {dc5c14f1-2bfa-4861-8998-038845236c6e}, !- Inlet Branch Name 15
  {3e78b9e2-cdfc-4440-8350-1416abf73c18}, !- Inlet Branch Name 16
  {26740ef5-71aa-4443-b2fb-23cc26e251d4}, !- Inlet Branch Name 17
  {c0192482-8b56-4ce8-93b8-dc5c5b3c719d}, !- Inlet Branch Name 18
  {4bb7698c-5c06-4134-be11-31cb8a807f4a}, !- Inlet Branch Name 19
  {1eeba1bb-4544-4047-9898-ee8edbae83ea}, !- Inlet Branch Name 20
  {fd752997-9f7f-4c3b-a695-a61cde5f98a2}, !- Inlet Branch Name 21
  {61360674-6f6d-4b55-ab8d-f8e71a3e45c8}, !- Inlet Branch Name 22
  {a437dbf9-1d90-4a02-be73-849e573d5000}, !- Inlet Branch Name 23
  {b8bb68a2-a662-4522-aafc-335587316432}, !- Inlet Branch Name 24
  {b9e502ac-cd37-41af-aa94-e6ce1798479a}, !- Inlet Branch Name 25
  {7b45f10b-beca-4643-ba59-8aa85cae9fe5}, !- Inlet Branch Name 26
  {6eaaeb18-af01-4c38-b268-4bbb4b227431}, !- Inlet Branch Name 27
  {3a3c95c1-e68e-42b3-8040-536a725f4d48}, !- Inlet Branch Name 28
  {26ed3a34-32d6-447d-b584-65e0b24318a6}, !- Inlet Branch Name 29
  {b3aede1b-4310-4617-b649-31f2cedb2688}, !- Inlet Branch Name 30
  {7ff4b014-0fb0-4fad-b038-2a3bf5bc6b50}; !- Inlet Branch Name 31

OS:Connector:Splitter,
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Handle
  Connector Splitter 6,                   !- Name
  {da6fc685-33a5-4f97-8ffd-e61a20af9950}, !- Inlet Branch Name
  {3132dc18-578b-43a0-a21e-cc17a7ba6fa3}, !- Outlet Branch Name 1
  {cd0157c3-0421-4362-aede-d52d1e8bfaad}, !- Outlet Branch Name 2
  {5324bff4-1794-47ea-93b7-dfe0ad8ddd7f}, !- Outlet Branch Name 3
  {9f047966-d7cc-4e51-8039-98135763c341}, !- Outlet Branch Name 4
  {26275119-a758-43d5-b640-9291ccd46964}, !- Outlet Branch Name 5
  {d7cf3728-b659-4d14-8d2a-5c2c84bf567d}, !- Outlet Branch Name 6
  {c72d90b7-d845-417b-bf93-e3afb3d06133}, !- Outlet Branch Name 7
  {277ce5f1-269c-4e29-921e-9d38e8a5c054}, !- Outlet Branch Name 8
  {6b450588-32b7-4d91-a37d-522c248c8590}, !- Outlet Branch Name 9
  {d165c57e-5395-41b6-90f5-c9668ddac89d}, !- Outlet Branch Name 10
  {2386a028-037e-47da-a2c8-635a754c176c}, !- Outlet Branch Name 11
  {a702455e-acba-4a13-98f9-2be3e6d94e9f}, !- Outlet Branch Name 12
  {d09f5a66-11d3-4b3c-887c-2c5bf84dc043}, !- Outlet Branch Name 13
  {ba8ec156-0e95-481a-a43b-fb5906230189}, !- Outlet Branch Name 14
  {796cd2ea-b4de-4041-aa16-c7e9f86380fb}, !- Outlet Branch Name 15
  {cf85fd28-1f7d-4e76-af52-98927ee217fb}, !- Outlet Branch Name 16
  {88426528-002b-4bd3-a4d3-a8fe09d22d28}, !- Outlet Branch Name 17
  {d552f702-1574-487b-9e44-eb1daf0efe2c}, !- Outlet Branch Name 18
  {d998b86d-9818-455d-ad86-93e26b6150c5}, !- Outlet Branch Name 19
  {d8997399-6f1b-4554-a128-7b0a07508c18}, !- Outlet Branch Name 20
  {63098e19-bf5f-41a7-a723-d001d43b147c}, !- Outlet Branch Name 21
  {a80081bb-b4e5-4c98-99e0-3fd9daf097a8}, !- Outlet Branch Name 22
  {fb3170fc-48f9-4e42-93c3-75d900f92606}, !- Outlet Branch Name 23
  {9e3211e6-8fb5-460a-9045-e80fdcb9dac6}, !- Outlet Branch Name 24
  {2c3db49c-1fc3-4040-84b1-f84be9cbfdd0}, !- Outlet Branch Name 25
  {ffbc769d-3036-41c0-a78f-50b12c021560}, !- Outlet Branch Name 26
  {c100a32a-c293-405c-ac6a-b79e5e53c5e0}, !- Outlet Branch Name 27
  {29d40930-cbe5-4ff6-a43c-9add6a73e93f}, !- Outlet Branch Name 28
  {1acd2d01-863f-4bbe-9798-fe3aad3b8d4c}, !- Outlet Branch Name 29
  {ba59a008-fa65-4e12-b206-c41c5c0b2551}, !- Outlet Branch Name 30
  {09f6996e-043c-47df-b4d9-e9d0de1a8aaa}; !- Outlet Branch Name 31

OS:Connection,
  {8c36ee07-b99e-4d5e-99b1-ef5900432d33}, !- Handle
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Source Object
  17,                                     !- Outlet Port
  {6e0d78e9-4ab9-4aec-804a-9e9737615d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3132dc18-578b-43a0-a21e-cc17a7ba6fa3}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  3,                                      !- Outlet Port
  {c25f6d2b-3a50-48d2-8185-2fb2c314e853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {985486d9-e16d-48bf-8896-d4f56bbec289}, !- Handle
  {38402fd8-b540-472f-b5e3-852d86170f8e}, !- Source Object
  3,                                      !- Outlet Port
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {1b705758-0b03-4f8d-a638-fa3c4433d5b4}, !- Handle
  {15a2a76b-6f2a-4ccb-9506-ce6484279d8b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {8159604d-0567-4b15-9bf4-7e53fcacc12d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {c4a2dc90-2afc-40fb-b366-b0b7b393b4f0}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  {431667af-ae59-43cd-b2bf-d81d9d14ff88}; !- Default Day Schedule Name

OS:Schedule:Day,
  {431667af-ae59-43cd-b2bf-d81d9d14ff88}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3f9d5a3-6820-4715-bd1a-79b861bc162d}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  {cae3de54-2063-4cb2-9be8-d6baa74725c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cae3de54-2063-4cb2-9be8-d6baa74725c6}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {c95575ad-4cc7-4150-ae0d-bc28be24f3b2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {37aec5fe-a6b5-437d-8af0-87729c49d080}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {c4a2dc90-2afc-40fb-b366-b0b7b393b4f0}, !- High Setpoint Schedule Name
  {a3f9d5a3-6820-4715-bd1a-79b861bc162d}, !- Low Setpoint Schedule Name
  {cfbe8ab9-21cb-4f53-b901-0ea6c2c08459}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {2e5bcb47-7381-4eb3-bb74-67ca8cb435cf}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {69a43ab0-317a-44ac-bf9f-5b1e56fe9dee}, !- Inlet Node Name
  {cba61237-7d10-4e55-87a9-471fbb784cb6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {cabd88de-34dd-466a-b813-c844c2822f4d}, !- Handle
  Node 21,                                !- Name
  {cba61237-7d10-4e55-87a9-471fbb784cb6}, !- Inlet Port
  {41e33a66-fbf5-403f-af3b-7ce19bbc2daa}; !- Outlet Port

OS:Connection,
  {69a43ab0-317a-44ac-bf9f-5b1e56fe9dee}, !- Handle
  {dcc3c038-0cd8-4f81-a445-90ce55cb8feb}, !- Source Object
  3,                                      !- Outlet Port
  {2e5bcb47-7381-4eb3-bb74-67ca8cb435cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cba61237-7d10-4e55-87a9-471fbb784cb6}, !- Handle
  {2e5bcb47-7381-4eb3-bb74-67ca8cb435cf}, !- Source Object
  3,                                      !- Outlet Port
  {cabd88de-34dd-466a-b813-c844c2822f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41e33a66-fbf5-403f-af3b-7ce19bbc2daa}, !- Handle
  {cabd88de-34dd-466a-b813-c844c2822f4d}, !- Source Object
  3,                                      !- Outlet Port
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {3abcdbb1-9b59-4018-8637-a247c5abb7cb}, !- Handle
  Heat Pump Loop Cooling Tower Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {c4a2dc90-2afc-40fb-b366-b0b7b393b4f0}, !- High Setpoint Schedule Name
  {a3f9d5a3-6820-4715-bd1a-79b861bc162d}, !- Low Setpoint Schedule Name
  {6925f733-ac56-4ed7-9ad7-9e3e4b0941b9}; !- Setpoint Node or NodeList Name

OS:CoolingTower:TwoSpeed,
  {0d0cbdeb-bd75-4002-adb3-76de1540e356}, !- Handle
  Heat Pump Loop CoolingTowerTwoSpeed,    !- Name
  {68c53965-1b37-4e67-9588-fc531dbee5f0}, !- Water Inlet Node Name
  {05d48959-c15b-4394-91c1-235325ab2510}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {6925f733-ac56-4ed7-9ad7-9e3e4b0941b9}, !- Handle
  Node 22,                                !- Name
  {05d48959-c15b-4394-91c1-235325ab2510}, !- Inlet Port
  {40cacbb6-dcc9-42ef-9301-b3157a74ab49}; !- Outlet Port

OS:Connection,
  {68c53965-1b37-4e67-9588-fc531dbee5f0}, !- Handle
  {742a443b-795b-41e8-9e1e-f99b7bf14183}, !- Source Object
  3,                                      !- Outlet Port
  {0d0cbdeb-bd75-4002-adb3-76de1540e356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d48959-c15b-4394-91c1-235325ab2510}, !- Handle
  {0d0cbdeb-bd75-4002-adb3-76de1540e356}, !- Source Object
  3,                                      !- Outlet Port
  {6925f733-ac56-4ed7-9ad7-9e3e4b0941b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40cacbb6-dcc9-42ef-9301-b3157a74ab49}, !- Handle
  {6925f733-ac56-4ed7-9ad7-9e3e4b0941b9}, !- Source Object
  3,                                      !- Outlet Port
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {edcfdb2b-6fee-43a0-b8da-967972654a25}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {c4a2dc90-2afc-40fb-b366-b0b7b393b4f0}, !- High Setpoint Schedule Name
  {a3f9d5a3-6820-4715-bd1a-79b861bc162d}, !- Low Setpoint Schedule Name
  {be97bd69-87a9-49b0-88e3-a03f0f99dc84}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {7a7412e5-4a5f-4b15-a6e6-2a3331a1deed}, !- Handle
  Heat Pump Loop Supplemental Boiler,     !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {c5ef9690-904e-4d1d-beb5-5ebb465aec5f}, !- Boiler Water Inlet Node Name
  {3fb2b89f-68be-465d-9d5e-ff3c02247043}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {464b1172-0558-4fe8-a893-3c51d8c729ea}, !- Handle
  Node 23,                                !- Name
  {c4a11d0f-d093-4ff8-b3df-02b27745b7b9}, !- Inlet Port
  {c5ef9690-904e-4d1d-beb5-5ebb465aec5f}; !- Outlet Port

OS:Connection,
  {c4a11d0f-d093-4ff8-b3df-02b27745b7b9}, !- Handle
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}, !- Source Object
  4,                                      !- Outlet Port
  {464b1172-0558-4fe8-a893-3c51d8c729ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be97bd69-87a9-49b0-88e3-a03f0f99dc84}, !- Handle
  Node 24,                                !- Name
  {3fb2b89f-68be-465d-9d5e-ff3c02247043}, !- Inlet Port
  {e85cf769-989a-4c6d-bad6-94c00c78f20a}; !- Outlet Port

OS:Connection,
  {c5ef9690-904e-4d1d-beb5-5ebb465aec5f}, !- Handle
  {464b1172-0558-4fe8-a893-3c51d8c729ea}, !- Source Object
  3,                                      !- Outlet Port
  {7a7412e5-4a5f-4b15-a6e6-2a3331a1deed}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {3fb2b89f-68be-465d-9d5e-ff3c02247043}, !- Handle
  {7a7412e5-4a5f-4b15-a6e6-2a3331a1deed}, !- Source Object
  12,                                     !- Outlet Port
  {be97bd69-87a9-49b0-88e3-a03f0f99dc84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85cf769-989a-4c6d-bad6-94c00c78f20a}, !- Handle
  {be97bd69-87a9-49b0-88e3-a03f0f99dc84}, !- Source Object
  3,                                      !- Outlet Port
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ae0642a-5f1f-49c7-9de5-5611df484973}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {81934f02-c7f8-45f8-9a3d-160e93232d5f}, !- Inlet Node Name
  {5c731c72-fb7a-4a7d-ac9c-5cb6f41abd0c}; !- Outlet Node Name

OS:Node,
  {5dd01fee-b63d-4425-b7e8-b6746988edbf}, !- Handle
  Node 25,                                !- Name
  {bb304b88-c530-4f69-8d5a-e0e3ad494d10}, !- Inlet Port
  {81934f02-c7f8-45f8-9a3d-160e93232d5f}; !- Outlet Port

OS:Connection,
  {bb304b88-c530-4f69-8d5a-e0e3ad494d10}, !- Handle
  {f2ecd5ba-c458-42d5-85e8-6cd94c4dcd23}, !- Source Object
  5,                                      !- Outlet Port
  {5dd01fee-b63d-4425-b7e8-b6746988edbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {331b2202-e205-4bf2-8153-a800a8175654}, !- Handle
  Node 26,                                !- Name
  {5c731c72-fb7a-4a7d-ac9c-5cb6f41abd0c}, !- Inlet Port
  {51661aab-af24-4115-8c31-220db87f051c}; !- Outlet Port

OS:Connection,
  {81934f02-c7f8-45f8-9a3d-160e93232d5f}, !- Handle
  {5dd01fee-b63d-4425-b7e8-b6746988edbf}, !- Source Object
  3,                                      !- Outlet Port
  {4ae0642a-5f1f-49c7-9de5-5611df484973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c731c72-fb7a-4a7d-ac9c-5cb6f41abd0c}, !- Handle
  {4ae0642a-5f1f-49c7-9de5-5611df484973}, !- Source Object
  3,                                      !- Outlet Port
  {331b2202-e205-4bf2-8153-a800a8175654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51661aab-af24-4115-8c31-220db87f051c}, !- Handle
  {331b2202-e205-4bf2-8153-a800a8175654}, !- Source Object
  3,                                      !- Outlet Port
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1de1e9c4-7d51-4bd1-aba6-5d6633ccc9e2}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {f1fd4703-1111-441d-9643-b094cd703b09}, !- Inlet Node Name
  {223895bb-ff0a-424b-b7b3-2cfad52d9860}; !- Outlet Node Name

OS:Node,
  {ca5836bc-4120-461b-a1de-a6a97a04c96f}, !- Handle
  Node 27,                                !- Name
  {223895bb-ff0a-424b-b7b3-2cfad52d9860}, !- Inlet Port
  {ff699509-1cf2-4b47-a400-500687fecc30}; !- Outlet Port

OS:Connection,
  {f1fd4703-1111-441d-9643-b094cd703b09}, !- Handle
  {c25f6d2b-3a50-48d2-8185-2fb2c314e853}, !- Source Object
  3,                                      !- Outlet Port
  {1de1e9c4-7d51-4bd1-aba6-5d6633ccc9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {223895bb-ff0a-424b-b7b3-2cfad52d9860}, !- Handle
  {1de1e9c4-7d51-4bd1-aba6-5d6633ccc9e2}, !- Source Object
  3,                                      !- Outlet Port
  {ca5836bc-4120-461b-a1de-a6a97a04c96f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff699509-1cf2-4b47-a400-500687fecc30}, !- Handle
  {ca5836bc-4120-461b-a1de-a6a97a04c96f}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e747164d-4de9-42e3-817d-7f842009e106}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {c8755a85-0341-486f-abcd-88ddf39674b7}, !- Inlet Node Name
  {0cc34019-6e9d-44c1-9d16-9386232eec59}; !- Outlet Node Name

OS:Node,
  {7ac980da-c1de-4df6-ac8c-7ac2cfe11609}, !- Handle
  Node 28,                                !- Name
  {510e89de-c16f-4330-836c-03636c4bf12d}, !- Inlet Port
  {c8755a85-0341-486f-abcd-88ddf39674b7}; !- Outlet Port

OS:Connection,
  {510e89de-c16f-4330-836c-03636c4bf12d}, !- Handle
  {8923d413-a262-40a5-b140-6817efcf4457}, !- Source Object
  2,                                      !- Outlet Port
  {7ac980da-c1de-4df6-ac8c-7ac2cfe11609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8755a85-0341-486f-abcd-88ddf39674b7}, !- Handle
  {7ac980da-c1de-4df6-ac8c-7ac2cfe11609}, !- Source Object
  3,                                      !- Outlet Port
  {e747164d-4de9-42e3-817d-7f842009e106}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc34019-6e9d-44c1-9d16-9386232eec59}, !- Handle
  {e747164d-4de9-42e3-817d-7f842009e106}, !- Source Object
  3,                                      !- Outlet Port
  {cfbe8ab9-21cb-4f53-b901-0ea6c2c08459}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {439a8103-b877-4dd6-a3e9-b8a0665f9486}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {a083611d-ad1a-4b09-be8e-9a4f0f687c39}, !- Inlet Node Name
  {e996f4bd-2224-457a-819f-068ffd47f8d9}; !- Outlet Node Name

OS:Node,
  {428d62fc-f453-4bc1-8107-d95ecc41644e}, !- Handle
  Node 29,                                !- Name
  {e996f4bd-2224-457a-819f-068ffd47f8d9}, !- Inlet Port
  {da6fc685-33a5-4f97-8ffd-e61a20af9950}; !- Outlet Port

OS:Connection,
  {a083611d-ad1a-4b09-be8e-9a4f0f687c39}, !- Handle
  {6e0d78e9-4ab9-4aec-804a-9e9737615d15}, !- Source Object
  3,                                      !- Outlet Port
  {439a8103-b877-4dd6-a3e9-b8a0665f9486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e996f4bd-2224-457a-819f-068ffd47f8d9}, !- Handle
  {439a8103-b877-4dd6-a3e9-b8a0665f9486}, !- Source Object
  3,                                      !- Outlet Port
  {428d62fc-f453-4bc1-8107-d95ecc41644e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6fc685-33a5-4f97-8ffd-e61a20af9950}, !- Handle
  {428d62fc-f453-4bc1-8107-d95ecc41644e}, !- Source Object
  3,                                      !- Outlet Port
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cd4200b-2582-448b-bd50-ca79c5e77888}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {6b0ab3d2-b157-4cac-bca2-fb4e0fabcfca}, !- Inlet Node Name
  {30357ec4-fbc6-4a63-9494-b1c431e99c2c}; !- Outlet Node Name

OS:Node,
  {b117b4ad-ace0-49ee-8fb4-867ff3687762}, !- Handle
  Node 30,                                !- Name
  {57243969-8140-418d-bfb7-676f1c1e35b9}, !- Inlet Port
  {6b0ab3d2-b157-4cac-bca2-fb4e0fabcfca}; !- Outlet Port

OS:Connection,
  {57243969-8140-418d-bfb7-676f1c1e35b9}, !- Handle
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Source Object
  2,                                      !- Outlet Port
  {b117b4ad-ace0-49ee-8fb4-867ff3687762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b0ab3d2-b157-4cac-bca2-fb4e0fabcfca}, !- Handle
  {b117b4ad-ace0-49ee-8fb4-867ff3687762}, !- Source Object
  3,                                      !- Outlet Port
  {0cd4200b-2582-448b-bd50-ca79c5e77888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30357ec4-fbc6-4a63-9494-b1c431e99c2c}, !- Handle
  {0cd4200b-2582-448b-bd50-ca79c5e77888}, !- Source Object
  3,                                      !- Outlet Port
  {38402fd8-b540-472f-b5e3-852d86170f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {cc9f31d2-2779-4f25-a9f9-e660be50b62a}, !- Handle
  Core_top ZN Supplemental Htg Coil,      !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {aaaf6cc2-8444-44e4-8af8-376282556f80}, !- Handle
  Core_top ZN Water-to-Air HP Htg Coil,   !- Name
  {12212d85-be0b-40f6-8c6d-30369c30f94c}, !- Water Inlet Node Name
  {de688ce2-6a73-4a54-a01e-fa956e9ae821}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {5f970973-efcf-4a8d-8da3-17567471efcb}, !- Heating Capacity Curve Name
  {f670e39a-e177-4092-86c7-36208a705f21}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {5f970973-efcf-4a8d-8da3-17567471efcb}, !- Handle
  Curve Quad Linear 1,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f670e39a-e177-4092-86c7-36208a705f21}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {48503694-8b1f-4ce3-879c-8c7fabfe7b27}, !- Handle
  Node 31,                                !- Name
  {cd0157c3-0421-4362-aede-d52d1e8bfaad}, !- Inlet Port
  {12212d85-be0b-40f6-8c6d-30369c30f94c}; !- Outlet Port

OS:Connection,
  {cd0157c3-0421-4362-aede-d52d1e8bfaad}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  4,                                      !- Outlet Port
  {48503694-8b1f-4ce3-879c-8c7fabfe7b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d237d96-5812-4b90-b346-fb0deec9e652}, !- Handle
  Node 32,                                !- Name
  {de688ce2-6a73-4a54-a01e-fa956e9ae821}, !- Inlet Port
  {9707e7da-26cf-4692-9f14-b7174dc02472}; !- Outlet Port

OS:Connection,
  {12212d85-be0b-40f6-8c6d-30369c30f94c}, !- Handle
  {48503694-8b1f-4ce3-879c-8c7fabfe7b27}, !- Source Object
  3,                                      !- Outlet Port
  {aaaf6cc2-8444-44e4-8af8-376282556f80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de688ce2-6a73-4a54-a01e-fa956e9ae821}, !- Handle
  {aaaf6cc2-8444-44e4-8af8-376282556f80}, !- Source Object
  3,                                      !- Outlet Port
  {4d237d96-5812-4b90-b346-fb0deec9e652}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9707e7da-26cf-4692-9f14-b7174dc02472}, !- Handle
  {4d237d96-5812-4b90-b346-fb0deec9e652}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c5ca5908-3086-4bfe-94f5-b66de57c6296}, !- Handle
  Core_top ZN Water-to-Air HP Clg Coil,   !- Name
  {16491d06-c284-4e06-a1af-d9b2d07b0c24}, !- Water Inlet Node Name
  {8b6af88e-b944-40b9-9cb8-1767142427a0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {a7c1b482-8d87-4d91-9db2-959fdf567ff2}, !- Total Cooling Capacity Curve Name
  {71eccd3d-d2ad-40ec-94e9-73ba92fa663d}, !- Sensible Cooling Capacity Curve Name
  {943364aa-07fb-490b-b5df-9319e9c9aad5}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {a7c1b482-8d87-4d91-9db2-959fdf567ff2}, !- Handle
  TotCoolCapCurve,                        !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {71eccd3d-d2ad-40ec-94e9-73ba92fa663d}, !- Handle
  Curve Quint Linear 1,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {943364aa-07fb-490b-b5df-9319e9c9aad5}, !- Handle
  Curve Quad Linear 3,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {bbebb370-4896-4415-8f4a-f0f9b0592e7b}, !- Handle
  Node 33,                                !- Name
  {5324bff4-1794-47ea-93b7-dfe0ad8ddd7f}, !- Inlet Port
  {16491d06-c284-4e06-a1af-d9b2d07b0c24}; !- Outlet Port

OS:Connection,
  {5324bff4-1794-47ea-93b7-dfe0ad8ddd7f}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  5,                                      !- Outlet Port
  {bbebb370-4896-4415-8f4a-f0f9b0592e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e1bbd4e-a273-4345-92ce-760784bdaae0}, !- Handle
  Node 34,                                !- Name
  {8b6af88e-b944-40b9-9cb8-1767142427a0}, !- Inlet Port
  {bab1c73f-7c88-4c90-9f16-66ecefa813e3}; !- Outlet Port

OS:Connection,
  {16491d06-c284-4e06-a1af-d9b2d07b0c24}, !- Handle
  {bbebb370-4896-4415-8f4a-f0f9b0592e7b}, !- Source Object
  3,                                      !- Outlet Port
  {c5ca5908-3086-4bfe-94f5-b66de57c6296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b6af88e-b944-40b9-9cb8-1767142427a0}, !- Handle
  {c5ca5908-3086-4bfe-94f5-b66de57c6296}, !- Source Object
  3,                                      !- Outlet Port
  {1e1bbd4e-a273-4345-92ce-760784bdaae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab1c73f-7c88-4c90-9f16-66ecefa813e3}, !- Handle
  {1e1bbd4e-a273-4345-92ce-760784bdaae0}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a41a795-335c-40e6-8844-e2e5c11b7784}, !- Handle
  Core_top ZN WSHP Fan,                   !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be7bc052-99c5-4529-b72e-0fed1aa629d2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0556bdcf-259c-4c13-8390-cc4923aab0ae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be7bc052-99c5-4529-b72e-0fed1aa629d2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0556bdcf-259c-4c13-8390-cc4923aab0ae}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {9f861cf5-6f69-4c82-b87a-0db8c0c5984b}, !- Handle
  Core_top ZN WSHP,                       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {e1af7883-356f-445d-9a26-5247eca8dbf6}, !- Air Inlet Node Name
  {682da897-9a46-4bd4-9915-2870c147ee8f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a41a795-335c-40e6-8844-e2e5c11b7784}, !- Supply Air Fan Name
  {aaaf6cc2-8444-44e4-8af8-376282556f80}, !- Heating Coil Name
  {c5ca5908-3086-4bfe-94f5-b66de57c6296}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {cc9f31d2-2779-4f25-a9f9-e660be50b62a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {dbf68a56-80be-4d9f-a221-2d691f5ca188}, !- Handle
  Node 35,                                !- Name
  {b429c332-c0cf-429e-b57f-c342af9e2990}, !- Inlet Port
  {e1af7883-356f-445d-9a26-5247eca8dbf6}; !- Outlet Port

OS:Connection,
  {b429c332-c0cf-429e-b57f-c342af9e2990}, !- Handle
  {d789800b-dbf1-4429-b2e1-e13305fea31a}, !- Source Object
  2,                                      !- Outlet Port
  {dbf68a56-80be-4d9f-a221-2d691f5ca188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1af7883-356f-445d-9a26-5247eca8dbf6}, !- Handle
  {dbf68a56-80be-4d9f-a221-2d691f5ca188}, !- Source Object
  3,                                      !- Outlet Port
  {9f861cf5-6f69-4c82-b87a-0db8c0c5984b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43407a61-fbfe-40fd-9b0e-a3d65ddb2438}, !- Handle
  Node 36,                                !- Name
  {682da897-9a46-4bd4-9915-2870c147ee8f}, !- Inlet Port
  {d6436a7d-6de1-44a9-8606-e103854c587b}; !- Outlet Port

OS:Connection,
  {d6436a7d-6de1-44a9-8606-e103854c587b}, !- Handle
  {43407a61-fbfe-40fd-9b0e-a3d65ddb2438}, !- Source Object
  3,                                      !- Outlet Port
  {bd57dde4-39c4-414a-8004-ac7a72a7732a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682da897-9a46-4bd4-9915-2870c147ee8f}, !- Handle
  {9f861cf5-6f69-4c82-b87a-0db8c0c5984b}, !- Source Object
  4,                                      !- Outlet Port
  {43407a61-fbfe-40fd-9b0e-a3d65ddb2438}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f07a9c02-7243-4726-8e95-4c45a2bd3da9}, !- Handle
  Perimeter_top_ZN_1 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {32ef5a1b-2c41-459a-9f66-c3215892e2b4}, !- Handle
  Perimeter_top_ZN_1 ZN Water-to-Air HP Htg Coil, !- Name
  {163848ce-e1eb-4ded-bd97-f0d12e379607}, !- Water Inlet Node Name
  {a45aa012-886c-49f6-b74c-df6e0df732ad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {81fa64ee-4ce1-4e79-90f9-de568b5eda6c}, !- Heating Capacity Curve Name
  {56dfe388-bca3-437c-aaac-fbefef27dce8}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {81fa64ee-4ce1-4e79-90f9-de568b5eda6c}, !- Handle
  Curve Quad Linear 4,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {56dfe388-bca3-437c-aaac-fbefef27dce8}, !- Handle
  Curve Quad Linear 5,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c23fefe0-fc4d-42ef-b71b-2203d5436715}, !- Handle
  Node 37,                                !- Name
  {9f047966-d7cc-4e51-8039-98135763c341}, !- Inlet Port
  {163848ce-e1eb-4ded-bd97-f0d12e379607}; !- Outlet Port

OS:Connection,
  {9f047966-d7cc-4e51-8039-98135763c341}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  6,                                      !- Outlet Port
  {c23fefe0-fc4d-42ef-b71b-2203d5436715}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32d94789-77f5-4b06-92ba-d827dae7b23b}, !- Handle
  Node 38,                                !- Name
  {a45aa012-886c-49f6-b74c-df6e0df732ad}, !- Inlet Port
  {f658c2cb-2840-4dc6-bc72-15e766e6faf5}; !- Outlet Port

OS:Connection,
  {163848ce-e1eb-4ded-bd97-f0d12e379607}, !- Handle
  {c23fefe0-fc4d-42ef-b71b-2203d5436715}, !- Source Object
  3,                                      !- Outlet Port
  {32ef5a1b-2c41-459a-9f66-c3215892e2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45aa012-886c-49f6-b74c-df6e0df732ad}, !- Handle
  {32ef5a1b-2c41-459a-9f66-c3215892e2b4}, !- Source Object
  3,                                      !- Outlet Port
  {32d94789-77f5-4b06-92ba-d827dae7b23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f658c2cb-2840-4dc6-bc72-15e766e6faf5}, !- Handle
  {32d94789-77f5-4b06-92ba-d827dae7b23b}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a0b27fd3-b542-45de-81b5-d049c17a9e86}, !- Handle
  Perimeter_top_ZN_1 ZN Water-to-Air HP Clg Coil, !- Name
  {cbc09d30-a233-4ada-839a-e912f48eeaf1}, !- Water Inlet Node Name
  {54403005-5ee6-4326-8708-15a00d53d07e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {cb8abaf6-dea2-4503-93e8-1608c9284ae3}, !- Total Cooling Capacity Curve Name
  {e94b2fcb-bf0b-453d-bf98-814f217d2459}, !- Sensible Cooling Capacity Curve Name
  {6607359b-23b4-47d4-b6c2-6545e7bf52e7}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {cb8abaf6-dea2-4503-93e8-1608c9284ae3}, !- Handle
  TotCoolCapCurve 1,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e94b2fcb-bf0b-453d-bf98-814f217d2459}, !- Handle
  Curve Quint Linear 2,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6607359b-23b4-47d4-b6c2-6545e7bf52e7}, !- Handle
  Curve Quad Linear 6,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e399cc17-c8ea-4e12-bc62-a33866c0cc12}, !- Handle
  Node 39,                                !- Name
  {26275119-a758-43d5-b640-9291ccd46964}, !- Inlet Port
  {cbc09d30-a233-4ada-839a-e912f48eeaf1}; !- Outlet Port

OS:Connection,
  {26275119-a758-43d5-b640-9291ccd46964}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  7,                                      !- Outlet Port
  {e399cc17-c8ea-4e12-bc62-a33866c0cc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39a019a6-de8f-4564-99e4-db53dfc907c6}, !- Handle
  Node 40,                                !- Name
  {54403005-5ee6-4326-8708-15a00d53d07e}, !- Inlet Port
  {68d578bb-608f-41fc-be02-4f35f46bb818}; !- Outlet Port

OS:Connection,
  {cbc09d30-a233-4ada-839a-e912f48eeaf1}, !- Handle
  {e399cc17-c8ea-4e12-bc62-a33866c0cc12}, !- Source Object
  3,                                      !- Outlet Port
  {a0b27fd3-b542-45de-81b5-d049c17a9e86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54403005-5ee6-4326-8708-15a00d53d07e}, !- Handle
  {a0b27fd3-b542-45de-81b5-d049c17a9e86}, !- Source Object
  3,                                      !- Outlet Port
  {39a019a6-de8f-4564-99e4-db53dfc907c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d578bb-608f-41fc-be02-4f35f46bb818}, !- Handle
  {39a019a6-de8f-4564-99e4-db53dfc907c6}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {bc24a5af-9ba5-46ec-826f-b95d26b08acc}, !- Handle
  Perimeter_top_ZN_1 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d380fedc-b3de-425c-aae7-a99070af3fb3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80e1273b-db93-469b-b6ec-95da43efb087}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d380fedc-b3de-425c-aae7-a99070af3fb3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80e1273b-db93-469b-b6ec-95da43efb087}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {92ae6adc-3289-4b10-ad24-5308423480ee}, !- Handle
  Perimeter_top_ZN_1 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {08b1e9d4-ea91-47e8-8946-a5ae9f05ff61}, !- Air Inlet Node Name
  {a98b8dab-d47f-4e54-bb67-204caed45aef}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bc24a5af-9ba5-46ec-826f-b95d26b08acc}, !- Supply Air Fan Name
  {32ef5a1b-2c41-459a-9f66-c3215892e2b4}, !- Heating Coil Name
  {a0b27fd3-b542-45de-81b5-d049c17a9e86}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f07a9c02-7243-4726-8e95-4c45a2bd3da9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {906d7b94-18f9-432c-b6ed-c3a36384b090}, !- Handle
  Node 41,                                !- Name
  {b6780bb3-5ec6-474a-97f2-1a19edaa619d}, !- Inlet Port
  {08b1e9d4-ea91-47e8-8946-a5ae9f05ff61}; !- Outlet Port

OS:Connection,
  {b6780bb3-5ec6-474a-97f2-1a19edaa619d}, !- Handle
  {87fe2071-d02f-41d9-bd2b-54d6301502a2}, !- Source Object
  2,                                      !- Outlet Port
  {906d7b94-18f9-432c-b6ed-c3a36384b090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b1e9d4-ea91-47e8-8946-a5ae9f05ff61}, !- Handle
  {906d7b94-18f9-432c-b6ed-c3a36384b090}, !- Source Object
  3,                                      !- Outlet Port
  {92ae6adc-3289-4b10-ad24-5308423480ee}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1f01111-1761-4b5d-bed6-5ad0d27b623e}, !- Handle
  Node 42,                                !- Name
  {a98b8dab-d47f-4e54-bb67-204caed45aef}, !- Inlet Port
  {06d8fedb-4867-47fb-8573-e645f0298f6a}; !- Outlet Port

OS:Connection,
  {06d8fedb-4867-47fb-8573-e645f0298f6a}, !- Handle
  {e1f01111-1761-4b5d-bed6-5ad0d27b623e}, !- Source Object
  3,                                      !- Outlet Port
  {b076cf7d-a527-45ac-bf79-6fa972140ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98b8dab-d47f-4e54-bb67-204caed45aef}, !- Handle
  {92ae6adc-3289-4b10-ad24-5308423480ee}, !- Source Object
  4,                                      !- Outlet Port
  {e1f01111-1761-4b5d-bed6-5ad0d27b623e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a57d3b1d-11c6-47ed-8c57-1fa5b18684c4}, !- Handle
  Perimeter_top_ZN_2 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9213d4f6-6949-4a10-af38-9ce987517802}, !- Handle
  Perimeter_top_ZN_2 ZN Water-to-Air HP Htg Coil, !- Name
  {6944759a-77b7-48aa-942f-0f3f465eb073}, !- Water Inlet Node Name
  {71237357-8352-428d-b3f7-2eb033436931}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e008ec9c-0f0e-4e7b-8abb-357c2ae8eee1}, !- Heating Capacity Curve Name
  {deb07b87-f727-44d0-a5a9-a1fff279f451}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e008ec9c-0f0e-4e7b-8abb-357c2ae8eee1}, !- Handle
  Curve Quad Linear 7,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {deb07b87-f727-44d0-a5a9-a1fff279f451}, !- Handle
  Curve Quad Linear 8,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6619a7b0-af98-43bb-ad09-097806497bef}, !- Handle
  Node 43,                                !- Name
  {d7cf3728-b659-4d14-8d2a-5c2c84bf567d}, !- Inlet Port
  {6944759a-77b7-48aa-942f-0f3f465eb073}; !- Outlet Port

OS:Connection,
  {d7cf3728-b659-4d14-8d2a-5c2c84bf567d}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  8,                                      !- Outlet Port
  {6619a7b0-af98-43bb-ad09-097806497bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21076369-564f-4118-8303-ca65d7238491}, !- Handle
  Node 44,                                !- Name
  {71237357-8352-428d-b3f7-2eb033436931}, !- Inlet Port
  {f9bac601-abf9-4117-9a76-8e96207b9f40}; !- Outlet Port

OS:Connection,
  {6944759a-77b7-48aa-942f-0f3f465eb073}, !- Handle
  {6619a7b0-af98-43bb-ad09-097806497bef}, !- Source Object
  3,                                      !- Outlet Port
  {9213d4f6-6949-4a10-af38-9ce987517802}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71237357-8352-428d-b3f7-2eb033436931}, !- Handle
  {9213d4f6-6949-4a10-af38-9ce987517802}, !- Source Object
  3,                                      !- Outlet Port
  {21076369-564f-4118-8303-ca65d7238491}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9bac601-abf9-4117-9a76-8e96207b9f40}, !- Handle
  {21076369-564f-4118-8303-ca65d7238491}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {64ac1750-f84e-4e20-921b-52a76e17e91c}, !- Handle
  Perimeter_top_ZN_2 ZN Water-to-Air HP Clg Coil, !- Name
  {f0ae2bae-adfc-4110-a465-6a6718d75f91}, !- Water Inlet Node Name
  {3456eca6-677e-44d6-bf56-3be414a1e0ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {f3a17659-29f8-45be-b926-23660c70c8c0}, !- Total Cooling Capacity Curve Name
  {65c1913f-3540-4f86-b1aa-677ada0138af}, !- Sensible Cooling Capacity Curve Name
  {93fb03c1-4e37-4138-9446-f1fd01702dad}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {f3a17659-29f8-45be-b926-23660c70c8c0}, !- Handle
  TotCoolCapCurve 2,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {65c1913f-3540-4f86-b1aa-677ada0138af}, !- Handle
  Curve Quint Linear 3,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {93fb03c1-4e37-4138-9446-f1fd01702dad}, !- Handle
  Curve Quad Linear 9,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ba1aeb67-ce14-4794-ad58-dedef04dc571}, !- Handle
  Node 45,                                !- Name
  {c72d90b7-d845-417b-bf93-e3afb3d06133}, !- Inlet Port
  {f0ae2bae-adfc-4110-a465-6a6718d75f91}; !- Outlet Port

OS:Connection,
  {c72d90b7-d845-417b-bf93-e3afb3d06133}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  9,                                      !- Outlet Port
  {ba1aeb67-ce14-4794-ad58-dedef04dc571}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61ff6495-a867-4804-99bd-81ffdf2e193e}, !- Handle
  Node 46,                                !- Name
  {3456eca6-677e-44d6-bf56-3be414a1e0ef}, !- Inlet Port
  {2ffcba65-55d1-46a6-bd00-fc0c4d0d0b54}; !- Outlet Port

OS:Connection,
  {f0ae2bae-adfc-4110-a465-6a6718d75f91}, !- Handle
  {ba1aeb67-ce14-4794-ad58-dedef04dc571}, !- Source Object
  3,                                      !- Outlet Port
  {64ac1750-f84e-4e20-921b-52a76e17e91c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3456eca6-677e-44d6-bf56-3be414a1e0ef}, !- Handle
  {64ac1750-f84e-4e20-921b-52a76e17e91c}, !- Source Object
  3,                                      !- Outlet Port
  {61ff6495-a867-4804-99bd-81ffdf2e193e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffcba65-55d1-46a6-bd00-fc0c4d0d0b54}, !- Handle
  {61ff6495-a867-4804-99bd-81ffdf2e193e}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {2a13ea92-39e8-432e-bccb-2b375e8da52b}, !- Handle
  Perimeter_top_ZN_2 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {00f1203f-e862-4e2c-9106-614eec309943}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8026ce29-b699-4055-be91-7cec74c69445}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {00f1203f-e862-4e2c-9106-614eec309943}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8026ce29-b699-4055-be91-7cec74c69445}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {06902cb2-948d-4e74-ae53-3a8bb482ad53}, !- Handle
  Perimeter_top_ZN_2 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {ffe03498-288b-4782-b149-98d295924def}, !- Air Inlet Node Name
  {9353dad5-769b-4be4-90ce-e89f78b052c6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a13ea92-39e8-432e-bccb-2b375e8da52b}, !- Supply Air Fan Name
  {9213d4f6-6949-4a10-af38-9ce987517802}, !- Heating Coil Name
  {64ac1750-f84e-4e20-921b-52a76e17e91c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a57d3b1d-11c6-47ed-8c57-1fa5b18684c4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f0110bd9-0415-442b-9d22-7515ce547e62}, !- Handle
  Node 47,                                !- Name
  {3419ed3f-9651-435a-9b79-5cb1b8f52e23}, !- Inlet Port
  {ffe03498-288b-4782-b149-98d295924def}; !- Outlet Port

OS:Connection,
  {3419ed3f-9651-435a-9b79-5cb1b8f52e23}, !- Handle
  {fa3e298a-82d8-4542-ad4b-9de73ae4e2c9}, !- Source Object
  2,                                      !- Outlet Port
  {f0110bd9-0415-442b-9d22-7515ce547e62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe03498-288b-4782-b149-98d295924def}, !- Handle
  {f0110bd9-0415-442b-9d22-7515ce547e62}, !- Source Object
  3,                                      !- Outlet Port
  {06902cb2-948d-4e74-ae53-3a8bb482ad53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {823e8e1c-e07d-45b3-96da-067b2202c236}, !- Handle
  Node 48,                                !- Name
  {9353dad5-769b-4be4-90ce-e89f78b052c6}, !- Inlet Port
  {115cc521-0d67-465e-a8ab-a3710ff084d6}; !- Outlet Port

OS:Connection,
  {115cc521-0d67-465e-a8ab-a3710ff084d6}, !- Handle
  {823e8e1c-e07d-45b3-96da-067b2202c236}, !- Source Object
  3,                                      !- Outlet Port
  {171a76e2-1296-4c3c-b998-c31b4760e260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9353dad5-769b-4be4-90ce-e89f78b052c6}, !- Handle
  {06902cb2-948d-4e74-ae53-3a8bb482ad53}, !- Source Object
  4,                                      !- Outlet Port
  {823e8e1c-e07d-45b3-96da-067b2202c236}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d81fd66f-f94e-4278-bad7-322fb987543f}, !- Handle
  Perimeter_top_ZN_3 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9e5c496f-0483-406b-bf81-42232900a936}, !- Handle
  Perimeter_top_ZN_3 ZN Water-to-Air HP Htg Coil, !- Name
  {06cad662-3c65-48a4-b127-5bab6d70413a}, !- Water Inlet Node Name
  {17b2c3f3-6d4f-4257-841a-772c67597a72}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {8c95cef5-b54e-4012-bd9e-daa312f60bc0}, !- Heating Capacity Curve Name
  {2c5ee529-fa94-4575-93d4-b5155af71f72}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {8c95cef5-b54e-4012-bd9e-daa312f60bc0}, !- Handle
  Curve Quad Linear 10,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2c5ee529-fa94-4575-93d4-b5155af71f72}, !- Handle
  Curve Quad Linear 11,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a60db96e-fc4b-41c4-96d7-d46796295583}, !- Handle
  Node 49,                                !- Name
  {277ce5f1-269c-4e29-921e-9d38e8a5c054}, !- Inlet Port
  {06cad662-3c65-48a4-b127-5bab6d70413a}; !- Outlet Port

OS:Connection,
  {277ce5f1-269c-4e29-921e-9d38e8a5c054}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  10,                                     !- Outlet Port
  {a60db96e-fc4b-41c4-96d7-d46796295583}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {75917b8b-1f89-43fc-86da-4d8a9313e5dd}, !- Handle
  Node 50,                                !- Name
  {17b2c3f3-6d4f-4257-841a-772c67597a72}, !- Inlet Port
  {fb28c811-5374-40a9-a019-2ddc2dee4e70}; !- Outlet Port

OS:Connection,
  {06cad662-3c65-48a4-b127-5bab6d70413a}, !- Handle
  {a60db96e-fc4b-41c4-96d7-d46796295583}, !- Source Object
  3,                                      !- Outlet Port
  {9e5c496f-0483-406b-bf81-42232900a936}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b2c3f3-6d4f-4257-841a-772c67597a72}, !- Handle
  {9e5c496f-0483-406b-bf81-42232900a936}, !- Source Object
  3,                                      !- Outlet Port
  {75917b8b-1f89-43fc-86da-4d8a9313e5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb28c811-5374-40a9-a019-2ddc2dee4e70}, !- Handle
  {75917b8b-1f89-43fc-86da-4d8a9313e5dd}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {44aea7e5-f60d-421d-a5a3-f479973fe2b8}, !- Handle
  Perimeter_top_ZN_3 ZN Water-to-Air HP Clg Coil, !- Name
  {88c9ca2c-d243-455b-bc54-0ea7f2acf34e}, !- Water Inlet Node Name
  {25dc2a55-22f9-41cd-a3f9-28b34450567b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {142d8884-16ca-426b-bd99-a1032a8277e7}, !- Total Cooling Capacity Curve Name
  {f2e3e6b4-c54f-47ca-aa8c-692b006baca1}, !- Sensible Cooling Capacity Curve Name
  {d2f93635-610c-40a3-aade-c1ebd9bda610}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {142d8884-16ca-426b-bd99-a1032a8277e7}, !- Handle
  TotCoolCapCurve 3,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f2e3e6b4-c54f-47ca-aa8c-692b006baca1}, !- Handle
  Curve Quint Linear 4,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d2f93635-610c-40a3-aade-c1ebd9bda610}, !- Handle
  Curve Quad Linear 12,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {59c14ef2-0053-47f8-9b2e-75097a160aec}, !- Handle
  Node 51,                                !- Name
  {6b450588-32b7-4d91-a37d-522c248c8590}, !- Inlet Port
  {88c9ca2c-d243-455b-bc54-0ea7f2acf34e}; !- Outlet Port

OS:Connection,
  {6b450588-32b7-4d91-a37d-522c248c8590}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  11,                                     !- Outlet Port
  {59c14ef2-0053-47f8-9b2e-75097a160aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f64c36d-981b-426e-b39f-147c6619f741}, !- Handle
  Node 52,                                !- Name
  {25dc2a55-22f9-41cd-a3f9-28b34450567b}, !- Inlet Port
  {8713a5ed-8049-4dc4-99a2-1cf58794776b}; !- Outlet Port

OS:Connection,
  {88c9ca2c-d243-455b-bc54-0ea7f2acf34e}, !- Handle
  {59c14ef2-0053-47f8-9b2e-75097a160aec}, !- Source Object
  3,                                      !- Outlet Port
  {44aea7e5-f60d-421d-a5a3-f479973fe2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25dc2a55-22f9-41cd-a3f9-28b34450567b}, !- Handle
  {44aea7e5-f60d-421d-a5a3-f479973fe2b8}, !- Source Object
  3,                                      !- Outlet Port
  {1f64c36d-981b-426e-b39f-147c6619f741}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8713a5ed-8049-4dc4-99a2-1cf58794776b}, !- Handle
  {1f64c36d-981b-426e-b39f-147c6619f741}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {16815f6f-f2c6-4b68-b4ea-277587f03386}, !- Handle
  Perimeter_top_ZN_3 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f0a72bb-fdfe-4b5d-ab77-612e4d0c4581}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3beea01c-f058-4207-aece-e14b37ceecb5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f0a72bb-fdfe-4b5d-ab77-612e4d0c4581}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3beea01c-f058-4207-aece-e14b37ceecb5}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6b6b90a4-345d-4006-96ca-ca9603ecfa1c}, !- Handle
  Perimeter_top_ZN_3 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {9b582f18-7e1c-49ce-a9d4-026d7ed6af43}, !- Air Inlet Node Name
  {a62378fd-915c-451a-8cf1-90a1dc9cbb91}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16815f6f-f2c6-4b68-b4ea-277587f03386}, !- Supply Air Fan Name
  {9e5c496f-0483-406b-bf81-42232900a936}, !- Heating Coil Name
  {44aea7e5-f60d-421d-a5a3-f479973fe2b8}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d81fd66f-f94e-4278-bad7-322fb987543f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {02e19a73-d363-4b59-8011-57679e5ebbdd}, !- Handle
  Node 53,                                !- Name
  {8934efed-7e11-4c8d-939a-2d6957339364}, !- Inlet Port
  {9b582f18-7e1c-49ce-a9d4-026d7ed6af43}; !- Outlet Port

OS:Connection,
  {8934efed-7e11-4c8d-939a-2d6957339364}, !- Handle
  {02a20d88-9603-4a13-b6a3-dc73b9d38779}, !- Source Object
  2,                                      !- Outlet Port
  {02e19a73-d363-4b59-8011-57679e5ebbdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b582f18-7e1c-49ce-a9d4-026d7ed6af43}, !- Handle
  {02e19a73-d363-4b59-8011-57679e5ebbdd}, !- Source Object
  3,                                      !- Outlet Port
  {6b6b90a4-345d-4006-96ca-ca9603ecfa1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6e41001d-f080-4a90-a983-ea38be3e0148}, !- Handle
  Node 54,                                !- Name
  {a62378fd-915c-451a-8cf1-90a1dc9cbb91}, !- Inlet Port
  {360c6d31-8729-4550-9e37-bd545bdd3982}; !- Outlet Port

OS:Connection,
  {360c6d31-8729-4550-9e37-bd545bdd3982}, !- Handle
  {6e41001d-f080-4a90-a983-ea38be3e0148}, !- Source Object
  3,                                      !- Outlet Port
  {5980b08a-b471-4bdc-adc3-a68966d5db06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a62378fd-915c-451a-8cf1-90a1dc9cbb91}, !- Handle
  {6b6b90a4-345d-4006-96ca-ca9603ecfa1c}, !- Source Object
  4,                                      !- Outlet Port
  {6e41001d-f080-4a90-a983-ea38be3e0148}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a3a462a2-56ac-428c-9646-6d4db4a0f39b}, !- Handle
  Perimeter_top_ZN_4 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9a39fe8d-7a8f-423e-9d21-5eace37edd57}, !- Handle
  Perimeter_top_ZN_4 ZN Water-to-Air HP Htg Coil, !- Name
  {b2ea7444-d288-46b0-9822-f4002e2e63d2}, !- Water Inlet Node Name
  {59bac3ab-6f15-4308-a43c-f2950964c212}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {1a960a96-46b7-4eb5-92fb-468d264b36a8}, !- Heating Capacity Curve Name
  {d2827a23-e959-41d4-943d-937474a298a5}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {1a960a96-46b7-4eb5-92fb-468d264b36a8}, !- Handle
  Curve Quad Linear 13,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d2827a23-e959-41d4-943d-937474a298a5}, !- Handle
  Curve Quad Linear 14,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9a690b9f-7836-443e-b8e2-954072c00f9a}, !- Handle
  Node 55,                                !- Name
  {d165c57e-5395-41b6-90f5-c9668ddac89d}, !- Inlet Port
  {b2ea7444-d288-46b0-9822-f4002e2e63d2}; !- Outlet Port

OS:Connection,
  {d165c57e-5395-41b6-90f5-c9668ddac89d}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  12,                                     !- Outlet Port
  {9a690b9f-7836-443e-b8e2-954072c00f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd5ad1ca-96d4-4e46-9401-e51f125088e0}, !- Handle
  Node 56,                                !- Name
  {59bac3ab-6f15-4308-a43c-f2950964c212}, !- Inlet Port
  {b4b3b70b-8972-4541-8e2b-6ffdd835341e}; !- Outlet Port

OS:Connection,
  {b2ea7444-d288-46b0-9822-f4002e2e63d2}, !- Handle
  {9a690b9f-7836-443e-b8e2-954072c00f9a}, !- Source Object
  3,                                      !- Outlet Port
  {9a39fe8d-7a8f-423e-9d21-5eace37edd57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59bac3ab-6f15-4308-a43c-f2950964c212}, !- Handle
  {9a39fe8d-7a8f-423e-9d21-5eace37edd57}, !- Source Object
  3,                                      !- Outlet Port
  {dd5ad1ca-96d4-4e46-9401-e51f125088e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b3b70b-8972-4541-8e2b-6ffdd835341e}, !- Handle
  {dd5ad1ca-96d4-4e46-9401-e51f125088e0}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2c6b0af7-bf4e-415f-a97b-f5e7c81504ef}, !- Handle
  Perimeter_top_ZN_4 ZN Water-to-Air HP Clg Coil, !- Name
  {04f57689-b684-4a5b-a767-ca4dc616a6c8}, !- Water Inlet Node Name
  {57200313-8a45-4a94-8280-e0c0d1b3fcfb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {d04e8cb3-ba3f-44dc-88b6-6b5ec6bbbd64}, !- Total Cooling Capacity Curve Name
  {21dfda2d-a1d9-4160-93b1-2516428d6f77}, !- Sensible Cooling Capacity Curve Name
  {908128f8-9452-43af-add9-9fbd7a7a072c}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d04e8cb3-ba3f-44dc-88b6-6b5ec6bbbd64}, !- Handle
  TotCoolCapCurve 4,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {21dfda2d-a1d9-4160-93b1-2516428d6f77}, !- Handle
  Curve Quint Linear 5,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {908128f8-9452-43af-add9-9fbd7a7a072c}, !- Handle
  Curve Quad Linear 15,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {04d2f777-ca7d-43b7-9111-6711dd740a72}, !- Handle
  Node 57,                                !- Name
  {2386a028-037e-47da-a2c8-635a754c176c}, !- Inlet Port
  {04f57689-b684-4a5b-a767-ca4dc616a6c8}; !- Outlet Port

OS:Connection,
  {2386a028-037e-47da-a2c8-635a754c176c}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  13,                                     !- Outlet Port
  {04d2f777-ca7d-43b7-9111-6711dd740a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b18ce65f-2ef1-44ce-93cb-ae6baeca4042}, !- Handle
  Node 58,                                !- Name
  {57200313-8a45-4a94-8280-e0c0d1b3fcfb}, !- Inlet Port
  {66c3af98-edc1-49cc-86ed-cfbd0adea6a7}; !- Outlet Port

OS:Connection,
  {04f57689-b684-4a5b-a767-ca4dc616a6c8}, !- Handle
  {04d2f777-ca7d-43b7-9111-6711dd740a72}, !- Source Object
  3,                                      !- Outlet Port
  {2c6b0af7-bf4e-415f-a97b-f5e7c81504ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57200313-8a45-4a94-8280-e0c0d1b3fcfb}, !- Handle
  {2c6b0af7-bf4e-415f-a97b-f5e7c81504ef}, !- Source Object
  3,                                      !- Outlet Port
  {b18ce65f-2ef1-44ce-93cb-ae6baeca4042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66c3af98-edc1-49cc-86ed-cfbd0adea6a7}, !- Handle
  {b18ce65f-2ef1-44ce-93cb-ae6baeca4042}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {4baf5eca-8beb-497e-a985-976d2fb0605c}, !- Handle
  Perimeter_top_ZN_4 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4651ce25-2b85-4f00-b16c-9c6c21afca71}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f31d487-7870-4c8d-853e-65c6c9dbf621}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4651ce25-2b85-4f00-b16c-9c6c21afca71}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f31d487-7870-4c8d-853e-65c6c9dbf621}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {736d8f81-414e-432c-9ddd-7503d465835a}, !- Handle
  Perimeter_top_ZN_4 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {fbf443e8-2a35-46f0-91e8-760146b60a8e}, !- Air Inlet Node Name
  {f8b181d6-c388-47d8-b4e8-bcdb62615936}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4baf5eca-8beb-497e-a985-976d2fb0605c}, !- Supply Air Fan Name
  {9a39fe8d-7a8f-423e-9d21-5eace37edd57}, !- Heating Coil Name
  {2c6b0af7-bf4e-415f-a97b-f5e7c81504ef}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a3a462a2-56ac-428c-9646-6d4db4a0f39b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {947ef380-d38b-4c5e-b279-610d236bac79}, !- Handle
  Node 59,                                !- Name
  {7b18f50b-6bed-4055-a892-16895dc24706}, !- Inlet Port
  {fbf443e8-2a35-46f0-91e8-760146b60a8e}; !- Outlet Port

OS:Connection,
  {7b18f50b-6bed-4055-a892-16895dc24706}, !- Handle
  {e38d8081-99db-4b70-9fef-b993f607e639}, !- Source Object
  2,                                      !- Outlet Port
  {947ef380-d38b-4c5e-b279-610d236bac79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf443e8-2a35-46f0-91e8-760146b60a8e}, !- Handle
  {947ef380-d38b-4c5e-b279-610d236bac79}, !- Source Object
  3,                                      !- Outlet Port
  {736d8f81-414e-432c-9ddd-7503d465835a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef688478-bf6c-4618-b261-48afe49f76eb}, !- Handle
  Node 60,                                !- Name
  {f8b181d6-c388-47d8-b4e8-bcdb62615936}, !- Inlet Port
  {0447985f-f129-4ffb-8fb6-e7ef688a577e}; !- Outlet Port

OS:Connection,
  {0447985f-f129-4ffb-8fb6-e7ef688a577e}, !- Handle
  {ef688478-bf6c-4618-b261-48afe49f76eb}, !- Source Object
  3,                                      !- Outlet Port
  {f7acb9be-c1f8-46a9-b436-b6d33d2af5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b181d6-c388-47d8-b4e8-bcdb62615936}, !- Handle
  {736d8f81-414e-432c-9ddd-7503d465835a}, !- Source Object
  4,                                      !- Outlet Port
  {ef688478-bf6c-4618-b261-48afe49f76eb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- Handle
  DOAS TOP System,                        !- Name
  ,                                       !- Controller List Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  {4e59e768-28a3-4e44-9fde-09b8cee83935}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33a8beca-bba1-402a-9fc6-5691ca9f8d2f}, !- Supply Side Inlet Node Name
  {48a6e909-3b5a-4b5c-88d3-c24490ad4770}, !- Demand Side Outlet Node Name
  {9edc50c1-a9b4-4166-b33e-736f02cf5c32}, !- Demand Side Inlet Node A
  {19c4b66c-b566-4447-b6ff-ee903399cd13}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Demand Mixer Name
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a85e1bf4-3dbe-4eb1-a881-405aeddd4876}, !- Handle
  Node 61,                                !- Name
  {33a8beca-bba1-402a-9fc6-5691ca9f8d2f}, !- Inlet Port
  {6d95aa2a-7989-46de-ae27-d6800f8a7fe6}; !- Outlet Port

OS:Node,
  {9e5fecaf-3a87-4b3b-bff5-12251f3aa0e5}, !- Handle
  Node 62,                                !- Name
  {88b18b2b-e291-47b0-b0d6-012776ab199f}, !- Inlet Port
  {19c4b66c-b566-4447-b6ff-ee903399cd13}; !- Outlet Port

OS:Connection,
  {33a8beca-bba1-402a-9fc6-5691ca9f8d2f}, !- Handle
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- Source Object
  9,                                      !- Outlet Port
  {a85e1bf4-3dbe-4eb1-a881-405aeddd4876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c4b66c-b566-4447-b6ff-ee903399cd13}, !- Handle
  {9e5fecaf-3a87-4b3b-bff5-12251f3aa0e5}, !- Source Object
  3,                                      !- Outlet Port
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9521fc12-2cc3-4b74-b48d-2b2ef610f6e7}, !- Handle
  Node 63,                                !- Name
  {9edc50c1-a9b4-4166-b33e-736f02cf5c32}, !- Inlet Port
  {290725d7-369e-4c57-b547-1361f188d794}; !- Outlet Port

OS:Node,
  {93d49c32-a5e6-428b-b459-0ef0f424a102}, !- Handle
  Node 64,                                !- Name
  {ed797af4-bfea-493d-8718-0e57612c1606}, !- Inlet Port
  {48a6e909-3b5a-4b5c-88d3-c24490ad4770}; !- Outlet Port

OS:Node,
  {fb92cc8d-01df-4f4e-a60e-c505e1e03e6b}, !- Handle
  Node 65,                                !- Name
  {1939d5ac-59d7-4d99-8e77-6fbf152c80b7}, !- Inlet Port
  {d294c4e7-7d38-4959-871c-4b7115be91f7}; !- Outlet Port

OS:Connection,
  {9edc50c1-a9b4-4166-b33e-736f02cf5c32}, !- Handle
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- Source Object
  11,                                     !- Outlet Port
  {9521fc12-2cc3-4b74-b48d-2b2ef610f6e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48a6e909-3b5a-4b5c-88d3-c24490ad4770}, !- Handle
  {93d49c32-a5e6-428b-b459-0ef0f424a102}, !- Source Object
  3,                                      !- Outlet Port
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {290725d7-369e-4c57-b547-1361f188d794}, !- Inlet Node Name
  {b9673052-bede-44d6-84ce-d9ef1cf21d79}, !- Outlet Node Name 1
  {979e9b85-2e88-4c99-aef1-5a57070babc5}, !- Outlet Node Name 2
  {ed85f1c5-f713-4e5c-9491-17aedff44857}, !- Outlet Node Name 3
  {44d1990f-463d-4651-af94-ade21f33845f}, !- Outlet Node Name 4
  {ddafd4c9-8471-45e4-a72b-0c5abb6d9943}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ed797af4-bfea-493d-8718-0e57612c1606}, !- Outlet Node Name
  {bf36dd48-14d2-4521-bc5a-b765eefe17e5}, !- Inlet Node Name 1
  {c3eeeaed-0506-454e-825a-4e2f7eca007b}, !- Inlet Node Name 2
  {a74e99d6-ba1a-49dd-b4e5-b52ea3eedb48}, !- Inlet Node Name 3
  {b569ba11-acdc-412f-b65f-f66367e3967a}, !- Inlet Node Name 4
  {989fdd62-48c0-4732-96e7-166e7dbceae3}; !- Inlet Node Name 5

OS:Connection,
  {290725d7-369e-4c57-b547-1361f188d794}, !- Handle
  {9521fc12-2cc3-4b74-b48d-2b2ef610f6e7}, !- Source Object
  3,                                      !- Outlet Port
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed797af4-bfea-493d-8718-0e57612c1606}, !- Handle
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Source Object
  2,                                      !- Outlet Port
  {93d49c32-a5e6-428b-b459-0ef0f424a102}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {417f493d-c2af-4f54-95b0-9d6273dac74c}, !- Handle
  {a5e6c584-3ee7-4935-a904-1cc2afffc8fe}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {4e59e768-28a3-4e44-9fde-09b8cee83935}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2a3c8fb9-fd0f-4d12-a300-d174b1ec744d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c516c75e-17a4-4daa-9aeb-06457f8bee99}, !- Handle
  DOAS Supply Fan,                        !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {8ef03d41-9e5c-4c87-83aa-a580fc0c504d}, !- Air Inlet Node Name
  {88b18b2b-e291-47b0-b0d6-012776ab199f}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {88b18b2b-e291-47b0-b0d6-012776ab199f}, !- Handle
  {c516c75e-17a4-4daa-9aeb-06457f8bee99}, !- Source Object
  9,                                      !- Outlet Port
  {9e5fecaf-3a87-4b3b-bff5-12251f3aa0e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Handle
  DOAS TOP System Htg Coil,               !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e84f112e-8d6c-4d17-b2a4-79d1fd80c887}, !- Water Inlet Node Name
  {57d92879-483f-46cb-afe6-0dbd960cf189}, !- Water Outlet Node Name
  {0ee560ea-b2ab-45ad-b647-8543fbe0c69c}, !- Air Inlet Node Name
  {ce246ce8-49f2-40b5-b9c1-e239e8c8fcb6}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {21693f6d-f2cc-47ca-a1b0-6b6788590f35}, !- Handle
  Node 66,                                !- Name
  {606e2237-f7ee-4752-82ea-f10bb0b12f2f}, !- Inlet Port
  {e84f112e-8d6c-4d17-b2a4-79d1fd80c887}; !- Outlet Port

OS:Connection,
  {606e2237-f7ee-4752-82ea-f10bb0b12f2f}, !- Handle
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Source Object
  4,                                      !- Outlet Port
  {21693f6d-f2cc-47ca-a1b0-6b6788590f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de9acf75-37e8-4474-b500-2ab54adee97c}, !- Handle
  Node 67,                                !- Name
  {57d92879-483f-46cb-afe6-0dbd960cf189}, !- Inlet Port
  {ee3945e3-35f0-4c26-a463-2b33f7b49ade}; !- Outlet Port

OS:Connection,
  {e84f112e-8d6c-4d17-b2a4-79d1fd80c887}, !- Handle
  {21693f6d-f2cc-47ca-a1b0-6b6788590f35}, !- Source Object
  3,                                      !- Outlet Port
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {57d92879-483f-46cb-afe6-0dbd960cf189}, !- Handle
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Source Object
  6,                                      !- Outlet Port
  {de9acf75-37e8-4474-b500-2ab54adee97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee3945e3-35f0-4c26-a463-2b33f7b49ade}, !- Handle
  {de9acf75-37e8-4474-b500-2ab54adee97c}, !- Source Object
  3,                                      !- Outlet Port
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9b49c865-6c0d-4fda-8f1a-fc8d902bd714}, !- Handle
  DOAS TOP System Htg Coil Controller,    !- Name
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {489503b5-7c72-4a5d-9f66-960e966ff4fd}, !- Handle
  Node 68,                                !- Name
  {ce246ce8-49f2-40b5-b9c1-e239e8c8fcb6}, !- Inlet Port
  {8ef03d41-9e5c-4c87-83aa-a580fc0c504d}; !- Outlet Port

OS:Connection,
  {ce246ce8-49f2-40b5-b9c1-e239e8c8fcb6}, !- Handle
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Source Object
  8,                                      !- Outlet Port
  {489503b5-7c72-4a5d-9f66-960e966ff4fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ef03d41-9e5c-4c87-83aa-a580fc0c504d}, !- Handle
  {489503b5-7c72-4a5d-9f66-960e966ff4fd}, !- Source Object
  3,                                      !- Outlet Port
  {c516c75e-17a4-4daa-9aeb-06457f8bee99}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {5ea15625-bff6-4660-baef-3ab051c3a823}, !- Handle
  DOAS TOP System 2spd DX Clg Coil,       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0dbc939f-aaff-4d77-926f-6a6129e8a15c}, !- Air Inlet Node Name
  {78b5896e-5c76-4f27-9c13-31ff0d00dcf7}, !- Air Outlet Node Name
  {8280cb53-b284-4efe-8de0-fea499c7de90}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fb9daa12-7ebe-4aa6-a96b-7c1e6d3baec7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {37572f7c-a031-40a4-a7d3-b5c3504d2cd1}, !- Energy Input Ratio Function of Temperature Curve Name
  {f6cd6391-e106-4274-95e7-9263d1c6c3d0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0e3f9e62-fdfa-46e0-a125-00ef8ffb0814}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {879ba19c-93bc-4e0a-a4cd-f978a07a51be}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {3a3121eb-3835-4441-9bfa-5442b495374f}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8280cb53-b284-4efe-8de0-fea499c7de90}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fb9daa12-7ebe-4aa6-a96b-7c1e6d3baec7}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {37572f7c-a031-40a4-a7d3-b5c3504d2cd1}, !- Handle
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f6cd6391-e106-4274-95e7-9263d1c6c3d0}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {0e3f9e62-fdfa-46e0-a125-00ef8ffb0814}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {879ba19c-93bc-4e0a-a4cd-f978a07a51be}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {3a3121eb-3835-4441-9bfa-5442b495374f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {0af60fc8-c9fb-48cf-8b20-0c736c052d6d}, !- Handle
  Node 69,                                !- Name
  {78b5896e-5c76-4f27-9c13-31ff0d00dcf7}, !- Inlet Port
  {0ee560ea-b2ab-45ad-b647-8543fbe0c69c}; !- Outlet Port

OS:Connection,
  {78b5896e-5c76-4f27-9c13-31ff0d00dcf7}, !- Handle
