  {5ea15625-bff6-4660-baef-3ab051c3a823}, !- Source Object
  9,                                      !- Outlet Port
  {0af60fc8-c9fb-48cf-8b20-0c736c052d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee560ea-b2ab-45ad-b647-8543fbe0c69c}, !- Handle
  {0af60fc8-c9fb-48cf-8b20-0c736c052d6d}, !- Source Object
  3,                                      !- Outlet Port
  {ee84706b-0ea4-4e94-a22c-9820e669bb29}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b9f7fe96-db6f-425d-92c3-41acfd64ad74}, !- Handle
  DOAS TOP System Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2726a120-5ec6-4374-9926-d8a54414351f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2726a120-5ec6-4374-9926-d8a54414351f}, !- Handle
  DOAS TOP System Mechanical Ventilation Controller, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d4612f3c-e17e-4167-a40d-0347867abc0c}, !- Handle
  DOAS TOP System OA System,              !- Name
  {b9f7fe96-db6f-425d-92c3-41acfd64ad74}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ded3311-3265-4afd-9cc5-def776d5e3f9}, !- Mixed Air Node Name
  {bf617e04-ba13-4b6f-b7be-7b92576409d1}, !- Outdoor Air Stream Node Name
  {c3e85f56-1062-464d-afb9-3a0d6d404e90}, !- Relief Air Stream Node Name
  {adaabd89-efb8-423a-9765-5de62b726089}; !- Return Air Stream Node Name

OS:Node,
  {51d0e16f-d058-4eed-89d2-1a1512f35b3b}, !- Handle
  Node 70,                                !- Name
  ,                                       !- Inlet Port
  {bf617e04-ba13-4b6f-b7be-7b92576409d1}; !- Outlet Port

OS:Connection,
  {bf617e04-ba13-4b6f-b7be-7b92576409d1}, !- Handle
  {51d0e16f-d058-4eed-89d2-1a1512f35b3b}, !- Source Object
  3,                                      !- Outlet Port
  {d4612f3c-e17e-4167-a40d-0347867abc0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8c17c5b6-37e9-4b8c-9513-bea553c048d3}, !- Handle
  Node 71,                                !- Name
  {c3e85f56-1062-464d-afb9-3a0d6d404e90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3e85f56-1062-464d-afb9-3a0d6d404e90}, !- Handle
  {d4612f3c-e17e-4167-a40d-0347867abc0c}, !- Source Object
  7,                                      !- Outlet Port
  {8c17c5b6-37e9-4b8c-9513-bea553c048d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {023b3e41-9093-4dd5-9e45-d5fed6087016}, !- Handle
  Node 72,                                !- Name
  {2ded3311-3265-4afd-9cc5-def776d5e3f9}, !- Inlet Port
  {0dbc939f-aaff-4d77-926f-6a6129e8a15c}; !- Outlet Port

OS:Connection,
  {2ded3311-3265-4afd-9cc5-def776d5e3f9}, !- Handle
  {d4612f3c-e17e-4167-a40d-0347867abc0c}, !- Source Object
  5,                                      !- Outlet Port
  {023b3e41-9093-4dd5-9e45-d5fed6087016}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dbc939f-aaff-4d77-926f-6a6129e8a15c}, !- Handle
  {023b3e41-9093-4dd5-9e45-d5fed6087016}, !- Source Object
  3,                                      !- Outlet Port
  {5ea15625-bff6-4660-baef-3ab051c3a823}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {6ddbca32-4ada-4a95-88fc-7c71ac66f3ca}, !- Handle
  DOAS Exhaust Fan,                       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {6d95aa2a-7989-46de-ae27-d6800f8a7fe6}, !- Air Inlet Node Name
  {45984070-973b-4041-8e4e-f882b80a00df}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {5707e464-96e3-4e0c-b072-e7940dc3ba97}, !- Handle
  Node 73,                                !- Name
  {45984070-973b-4041-8e4e-f882b80a00df}, !- Inlet Port
  {adaabd89-efb8-423a-9765-5de62b726089}; !- Outlet Port

OS:Connection,
  {6d95aa2a-7989-46de-ae27-d6800f8a7fe6}, !- Handle
  {a85e1bf4-3dbe-4eb1-a881-405aeddd4876}, !- Source Object
  3,                                      !- Outlet Port
  {6ddbca32-4ada-4a95-88fc-7c71ac66f3ca}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {45984070-973b-4041-8e4e-f882b80a00df}, !- Handle
  {6ddbca32-4ada-4a95-88fc-7c71ac66f3ca}, !- Source Object
  9,                                      !- Outlet Port
  {5707e464-96e3-4e0c-b072-e7940dc3ba97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adaabd89-efb8-423a-9765-5de62b726089}, !- Handle
  {5707e464-96e3-4e0c-b072-e7940dc3ba97}, !- Source Object
  3,                                      !- Outlet Port
  {d4612f3c-e17e-4167-a40d-0347867abc0c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {905585c7-e3b3-4307-86a7-9b7a8757b91c}, !- Handle
  DOAS TOP System SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {9e5fecaf-3a87-4b3b-bff5-12251f3aa0e5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {2a3c8fb9-fd0f-4d12-a300-d174b1ec744d}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9c055724-4bc9-4d08-bdd7-debc9605514b}, !- Control Zone or Zone List Name
  {f7fb37fd-1363-455f-81bd-73ba47a5e1c5}, !- Cooling Control Zone or Zone List Name
  {569516d8-5e65-40c9-8f94-2cee3731a7ad}, !- Heating Control Zone or Zone List Name
  {2d057bea-3299-4059-9b75-260e3076e6b6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c055724-4bc9-4d08-bdd7-debc9605514b}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {f7fb37fd-1363-455f-81bd-73ba47a5e1c5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {569516d8-5e65-40c9-8f94-2cee3731a7ad}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2d057bea-3299-4059-9b75-260e3076e6b6}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {456addf8-ad6a-4eed-bf4f-dd0e98045c09}, !- Handle
  Core_top ZN Air Terminal,               !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {b5158232-bec6-45c4-b068-6e678de24c89}, !- Air Inlet Node Name
  {1939d5ac-59d7-4d99-8e77-6fbf152c80b7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aeafe74b-9eac-4f17-9c68-952e2676db95}, !- Handle
  Node 74,                                !- Name
  {b83a8e20-ea12-4bfa-8e9d-508d91fc03d7}, !- Inlet Port
  {bf36dd48-14d2-4521-bc5a-b765eefe17e5}; !- Outlet Port

OS:Connection,
  {d294c4e7-7d38-4959-871c-4b7115be91f7}, !- Handle
  {fb92cc8d-01df-4f4e-a60e-c505e1e03e6b}, !- Source Object
  3,                                      !- Outlet Port
  {bd57dde4-39c4-414a-8004-ac7a72a7732a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b83a8e20-ea12-4bfa-8e9d-508d91fc03d7}, !- Handle
  {1449a503-b5ed-4a47-a915-5663cac06e6b}, !- Source Object
  2,                                      !- Outlet Port
  {aeafe74b-9eac-4f17-9c68-952e2676db95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf36dd48-14d2-4521-bc5a-b765eefe17e5}, !- Handle
  {aeafe74b-9eac-4f17-9c68-952e2676db95}, !- Source Object
  3,                                      !- Outlet Port
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f3038f8-e4aa-4dcc-95dc-5bb895b20955}, !- Handle
  Node 75,                                !- Name
  {b9673052-bede-44d6-84ce-d9ef1cf21d79}, !- Inlet Port
  {b5158232-bec6-45c4-b068-6e678de24c89}; !- Outlet Port

OS:Connection,
  {b9673052-bede-44d6-84ce-d9ef1cf21d79}, !- Handle
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Source Object
  3,                                      !- Outlet Port
  {6f3038f8-e4aa-4dcc-95dc-5bb895b20955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5158232-bec6-45c4-b068-6e678de24c89}, !- Handle
  {6f3038f8-e4aa-4dcc-95dc-5bb895b20955}, !- Source Object
  3,                                      !- Outlet Port
  {456addf8-ad6a-4eed-bf4f-dd0e98045c09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1939d5ac-59d7-4d99-8e77-6fbf152c80b7}, !- Handle
  {456addf8-ad6a-4eed-bf4f-dd0e98045c09}, !- Source Object
  4,                                      !- Outlet Port
  {fb92cc8d-01df-4f4e-a60e-c505e1e03e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {10c7d1e0-9f14-467c-9566-4fdcd2f2ff17}, !- Handle
  Schedule Constant 1,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {80256ef8-a365-470c-a32f-04197e749269}, !- Handle
  Schedule Constant 2,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0be1e510-6a7f-4e40-b1e4-373f4f14d96e}, !- Handle
  Perimeter_top_ZN_1 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {f1219052-a48d-4206-9efd-438659129350}, !- Air Inlet Node Name
  {2af23380-3075-4f97-84ee-58330ec942a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77cb3d62-9820-4ed0-bc18-d8b218050ee4}, !- Handle
  Node 76,                                !- Name
  {2af23380-3075-4f97-84ee-58330ec942a6}, !- Inlet Port
  {7e2a67cb-6d85-46c2-a515-04eb0380b6b4}; !- Outlet Port

OS:Node,
  {40b8b7f9-1c89-4d72-aa7a-19bb34b3c07a}, !- Handle
  Node 77,                                !- Name
  {a044a0d9-2a26-4f5c-a9a8-8b22818d84b7}, !- Inlet Port
  {c3eeeaed-0506-454e-825a-4e2f7eca007b}; !- Outlet Port

OS:Connection,
  {7e2a67cb-6d85-46c2-a515-04eb0380b6b4}, !- Handle
  {77cb3d62-9820-4ed0-bc18-d8b218050ee4}, !- Source Object
  3,                                      !- Outlet Port
  {b076cf7d-a527-45ac-bf79-6fa972140ab5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a044a0d9-2a26-4f5c-a9a8-8b22818d84b7}, !- Handle
  {d185ab43-c3cc-4f96-8b3c-9244aa990b77}, !- Source Object
  2,                                      !- Outlet Port
  {40b8b7f9-1c89-4d72-aa7a-19bb34b3c07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3eeeaed-0506-454e-825a-4e2f7eca007b}, !- Handle
  {40b8b7f9-1c89-4d72-aa7a-19bb34b3c07a}, !- Source Object
  3,                                      !- Outlet Port
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {75e90003-b395-43c1-8c5e-ae9c2d05c1d2}, !- Handle
  Node 78,                                !- Name
  {979e9b85-2e88-4c99-aef1-5a57070babc5}, !- Inlet Port
  {f1219052-a48d-4206-9efd-438659129350}; !- Outlet Port

OS:Connection,
  {979e9b85-2e88-4c99-aef1-5a57070babc5}, !- Handle
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Source Object
  4,                                      !- Outlet Port
  {75e90003-b395-43c1-8c5e-ae9c2d05c1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1219052-a48d-4206-9efd-438659129350}, !- Handle
  {75e90003-b395-43c1-8c5e-ae9c2d05c1d2}, !- Source Object
  3,                                      !- Outlet Port
  {0be1e510-6a7f-4e40-b1e4-373f4f14d96e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2af23380-3075-4f97-84ee-58330ec942a6}, !- Handle
  {0be1e510-6a7f-4e40-b1e4-373f4f14d96e}, !- Source Object
  4,                                      !- Outlet Port
  {77cb3d62-9820-4ed0-bc18-d8b218050ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {70042d25-7227-41f7-b42d-6d06cbf8021a}, !- Handle
  Schedule Constant 3,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {ea82d7f0-cd22-45c5-a61b-4c8893f8e0b4}, !- Handle
  Schedule Constant 4,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0aabcf61-94fb-42c4-b771-9de7b766c5d2}, !- Handle
  Perimeter_top_ZN_2 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {3e2cad6e-7fa7-4813-abfc-44e40a3ae7bd}, !- Air Inlet Node Name
  {95502eaf-498a-4a4a-8d09-4521622f4680}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b7ede16-95c9-4de0-80f8-408f38319371}, !- Handle
  Node 79,                                !- Name
  {95502eaf-498a-4a4a-8d09-4521622f4680}, !- Inlet Port
  {a70c34b7-ebf8-4993-9b41-40c352ae0100}; !- Outlet Port

OS:Node,
  {ff258eae-b8bd-4a6b-bbba-ca0b360a3eca}, !- Handle
  Node 80,                                !- Name
  {a3593611-8f79-4a42-98ff-e8031ba1d052}, !- Inlet Port
  {a74e99d6-ba1a-49dd-b4e5-b52ea3eedb48}; !- Outlet Port

OS:Connection,
  {a70c34b7-ebf8-4993-9b41-40c352ae0100}, !- Handle
  {9b7ede16-95c9-4de0-80f8-408f38319371}, !- Source Object
  3,                                      !- Outlet Port
  {171a76e2-1296-4c3c-b998-c31b4760e260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3593611-8f79-4a42-98ff-e8031ba1d052}, !- Handle
  {a5a7dd52-0bad-4c89-bdc8-d49148d1f077}, !- Source Object
  2,                                      !- Outlet Port
  {ff258eae-b8bd-4a6b-bbba-ca0b360a3eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a74e99d6-ba1a-49dd-b4e5-b52ea3eedb48}, !- Handle
  {ff258eae-b8bd-4a6b-bbba-ca0b360a3eca}, !- Source Object
  3,                                      !- Outlet Port
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {60fe0465-75ce-4654-baf3-f9454e396a35}, !- Handle
  Node 81,                                !- Name
  {ed85f1c5-f713-4e5c-9491-17aedff44857}, !- Inlet Port
  {3e2cad6e-7fa7-4813-abfc-44e40a3ae7bd}; !- Outlet Port

OS:Connection,
  {ed85f1c5-f713-4e5c-9491-17aedff44857}, !- Handle
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Source Object
  5,                                      !- Outlet Port
  {60fe0465-75ce-4654-baf3-f9454e396a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e2cad6e-7fa7-4813-abfc-44e40a3ae7bd}, !- Handle
  {60fe0465-75ce-4654-baf3-f9454e396a35}, !- Source Object
  3,                                      !- Outlet Port
  {0aabcf61-94fb-42c4-b771-9de7b766c5d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95502eaf-498a-4a4a-8d09-4521622f4680}, !- Handle
  {0aabcf61-94fb-42c4-b771-9de7b766c5d2}, !- Source Object
  4,                                      !- Outlet Port
  {9b7ede16-95c9-4de0-80f8-408f38319371}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {1067e06f-0892-497a-97b3-1062535eaf25}, !- Handle
  Schedule Constant 5,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {fb77d111-d52c-49e8-a2cc-ae31eeae8f30}, !- Handle
  Schedule Constant 6,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4cde650e-37a9-451e-a06a-dd08cba99da6}, !- Handle
  Perimeter_top_ZN_3 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {24d25201-4801-4abb-9bf0-1fdd3395882b}, !- Air Inlet Node Name
  {c6e5206d-a751-4158-a006-f65a8f3a8c80}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {388f3add-2055-48ad-9214-dcf640189e7e}, !- Handle
  Node 82,                                !- Name
  {c6e5206d-a751-4158-a006-f65a8f3a8c80}, !- Inlet Port
  {16f35e82-8616-4237-9b20-b7cc082af760}; !- Outlet Port

OS:Node,
  {4eefde19-cd17-4edb-9e97-fe7d100e05b1}, !- Handle
  Node 83,                                !- Name
  {2aa77a06-170a-42cd-b84e-6a142da78968}, !- Inlet Port
  {b569ba11-acdc-412f-b65f-f66367e3967a}; !- Outlet Port

OS:Connection,
  {16f35e82-8616-4237-9b20-b7cc082af760}, !- Handle
  {388f3add-2055-48ad-9214-dcf640189e7e}, !- Source Object
  3,                                      !- Outlet Port
  {5980b08a-b471-4bdc-adc3-a68966d5db06}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aa77a06-170a-42cd-b84e-6a142da78968}, !- Handle
  {a37127e9-e597-4d5f-a543-198c01455647}, !- Source Object
  2,                                      !- Outlet Port
  {4eefde19-cd17-4edb-9e97-fe7d100e05b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b569ba11-acdc-412f-b65f-f66367e3967a}, !- Handle
  {4eefde19-cd17-4edb-9e97-fe7d100e05b1}, !- Source Object
  3,                                      !- Outlet Port
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2d38f17-8bd0-448f-844c-d41fdb6e907e}, !- Handle
  Node 84,                                !- Name
  {44d1990f-463d-4651-af94-ade21f33845f}, !- Inlet Port
  {24d25201-4801-4abb-9bf0-1fdd3395882b}; !- Outlet Port

OS:Connection,
  {44d1990f-463d-4651-af94-ade21f33845f}, !- Handle
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Source Object
  6,                                      !- Outlet Port
  {a2d38f17-8bd0-448f-844c-d41fdb6e907e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24d25201-4801-4abb-9bf0-1fdd3395882b}, !- Handle
  {a2d38f17-8bd0-448f-844c-d41fdb6e907e}, !- Source Object
  3,                                      !- Outlet Port
  {4cde650e-37a9-451e-a06a-dd08cba99da6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6e5206d-a751-4158-a006-f65a8f3a8c80}, !- Handle
  {4cde650e-37a9-451e-a06a-dd08cba99da6}, !- Source Object
  4,                                      !- Outlet Port
  {388f3add-2055-48ad-9214-dcf640189e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ace593dc-46d4-4b17-89d3-e84d1109f49b}, !- Handle
  Schedule Constant 7,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7c4b7a60-2659-4829-9eef-8298387aed4c}, !- Handle
  Schedule Constant 8,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5726936-83fb-4597-bec4-6c93c5b69f86}, !- Handle
  Perimeter_top_ZN_4 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {9aff0ca0-db84-4f0b-9561-71760e32ec7c}, !- Air Inlet Node Name
  {ed1456be-f9d8-4fad-a6c5-8b530db04fd0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8185bac3-7f24-447e-b35b-a4ad96631d2f}, !- Handle
  Node 85,                                !- Name
  {ed1456be-f9d8-4fad-a6c5-8b530db04fd0}, !- Inlet Port
  {5db0963c-6451-4c21-9f52-a9a9493b46f8}; !- Outlet Port

OS:Node,
  {8110dca3-b7da-4697-b807-5dba67b079f7}, !- Handle
  Node 86,                                !- Name
  {5eed7628-0609-48a6-afda-e5e24f11a263}, !- Inlet Port
  {989fdd62-48c0-4732-96e7-166e7dbceae3}; !- Outlet Port

OS:Connection,
  {5db0963c-6451-4c21-9f52-a9a9493b46f8}, !- Handle
  {8185bac3-7f24-447e-b35b-a4ad96631d2f}, !- Source Object
  3,                                      !- Outlet Port
  {f7acb9be-c1f8-46a9-b436-b6d33d2af5a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5eed7628-0609-48a6-afda-e5e24f11a263}, !- Handle
  {3d7cac5f-c5fa-4a68-93ea-00e2a3878aba}, !- Source Object
  2,                                      !- Outlet Port
  {8110dca3-b7da-4697-b807-5dba67b079f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989fdd62-48c0-4732-96e7-166e7dbceae3}, !- Handle
  {8110dca3-b7da-4697-b807-5dba67b079f7}, !- Source Object
  3,                                      !- Outlet Port
  {00928ccb-25f8-4a5e-8480-20f326a93f5b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f861afa6-a76e-4652-92d5-fe38bebe42fe}, !- Handle
  Node 87,                                !- Name
  {ddafd4c9-8471-45e4-a72b-0c5abb6d9943}, !- Inlet Port
  {9aff0ca0-db84-4f0b-9561-71760e32ec7c}; !- Outlet Port

OS:Connection,
  {ddafd4c9-8471-45e4-a72b-0c5abb6d9943}, !- Handle
  {4cd2b081-3cb0-4b84-a121-671ec4c62233}, !- Source Object
  7,                                      !- Outlet Port
  {f861afa6-a76e-4652-92d5-fe38bebe42fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aff0ca0-db84-4f0b-9561-71760e32ec7c}, !- Handle
  {f861afa6-a76e-4652-92d5-fe38bebe42fe}, !- Source Object
  3,                                      !- Outlet Port
  {a5726936-83fb-4597-bec4-6c93c5b69f86}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ed1456be-f9d8-4fad-a6c5-8b530db04fd0}, !- Handle
  {a5726936-83fb-4597-bec4-6c93c5b69f86}, !- Source Object
  4,                                      !- Outlet Port
  {8185bac3-7f24-447e-b35b-a4ad96631d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {82f72977-2610-4ddb-b554-e255b028ec71}, !- Handle
  Schedule Constant 9,                    !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {caf7c464-eab5-4b6b-b855-0ae8f909fe5f}, !- Handle
  Schedule Constant 10,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {fd898eb1-2d1b-49a9-b73e-f2c7bb49d7c2}, !- Handle
  Core_mid ZN Supplemental Htg Coil,      !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {0df854fe-4a67-4633-9640-2aea4817d88d}, !- Handle
  Core_mid ZN Water-to-Air HP Htg Coil,   !- Name
  {cbce368a-4f7b-496f-ad5e-51d5b7b044ca}, !- Water Inlet Node Name
  {89edb96e-62a0-4653-861c-221e63a9b9d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d3095104-fdbb-4fa1-933c-2ffb59c287c3}, !- Heating Capacity Curve Name
  {ac2c59ed-2918-4c41-a907-a7c93bfd7737}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d3095104-fdbb-4fa1-933c-2ffb59c287c3}, !- Handle
  Curve Quad Linear 16,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ac2c59ed-2918-4c41-a907-a7c93bfd7737}, !- Handle
  Curve Quad Linear 17,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8aae4243-98cc-4eb8-abf7-1928837bd4e4}, !- Handle
  Node 88,                                !- Name
  {a702455e-acba-4a13-98f9-2be3e6d94e9f}, !- Inlet Port
  {cbce368a-4f7b-496f-ad5e-51d5b7b044ca}; !- Outlet Port

OS:Connection,
  {a702455e-acba-4a13-98f9-2be3e6d94e9f}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  14,                                     !- Outlet Port
  {8aae4243-98cc-4eb8-abf7-1928837bd4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72957653-d2a3-4320-8246-b9e1130d95f5}, !- Handle
  Node 89,                                !- Name
  {89edb96e-62a0-4653-861c-221e63a9b9d8}, !- Inlet Port
  {38425de1-006a-44d7-bfb7-4b7988311697}; !- Outlet Port

OS:Connection,
  {cbce368a-4f7b-496f-ad5e-51d5b7b044ca}, !- Handle
  {8aae4243-98cc-4eb8-abf7-1928837bd4e4}, !- Source Object
  3,                                      !- Outlet Port
  {0df854fe-4a67-4633-9640-2aea4817d88d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89edb96e-62a0-4653-861c-221e63a9b9d8}, !- Handle
  {0df854fe-4a67-4633-9640-2aea4817d88d}, !- Source Object
  3,                                      !- Outlet Port
  {72957653-d2a3-4320-8246-b9e1130d95f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38425de1-006a-44d7-bfb7-4b7988311697}, !- Handle
  {72957653-d2a3-4320-8246-b9e1130d95f5}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {903e6191-a310-4f5c-90e7-947483089527}, !- Handle
  Core_mid ZN Water-to-Air HP Clg Coil,   !- Name
  {630831e8-707a-46d5-a20a-d6c3d1d0dbde}, !- Water Inlet Node Name
  {309b136e-dd97-4c57-9de1-849764375b82}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {31d526a2-b142-4f5d-8939-f2fc63185333}, !- Total Cooling Capacity Curve Name
  {e65eca06-21a4-4814-b64d-feebf35cb4f5}, !- Sensible Cooling Capacity Curve Name
  {d36eb4f6-0122-49a4-8616-d69061058f67}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {31d526a2-b142-4f5d-8939-f2fc63185333}, !- Handle
  TotCoolCapCurve 5,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e65eca06-21a4-4814-b64d-feebf35cb4f5}, !- Handle
  Curve Quint Linear 6,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d36eb4f6-0122-49a4-8616-d69061058f67}, !- Handle
  Curve Quad Linear 18,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b002c07a-f74c-40a6-aefb-04a88d8ea49b}, !- Handle
  Node 90,                                !- Name
  {d09f5a66-11d3-4b3c-887c-2c5bf84dc043}, !- Inlet Port
  {630831e8-707a-46d5-a20a-d6c3d1d0dbde}; !- Outlet Port

OS:Connection,
  {d09f5a66-11d3-4b3c-887c-2c5bf84dc043}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  15,                                     !- Outlet Port
  {b002c07a-f74c-40a6-aefb-04a88d8ea49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19f4b9bf-be74-4a5c-959d-fd4fd6ed0438}, !- Handle
  Node 91,                                !- Name
  {309b136e-dd97-4c57-9de1-849764375b82}, !- Inlet Port
  {6bf8cfc2-57c1-4729-8999-f0b0cdfa10e8}; !- Outlet Port

OS:Connection,
  {630831e8-707a-46d5-a20a-d6c3d1d0dbde}, !- Handle
  {b002c07a-f74c-40a6-aefb-04a88d8ea49b}, !- Source Object
  3,                                      !- Outlet Port
  {903e6191-a310-4f5c-90e7-947483089527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309b136e-dd97-4c57-9de1-849764375b82}, !- Handle
  {903e6191-a310-4f5c-90e7-947483089527}, !- Source Object
  3,                                      !- Outlet Port
  {19f4b9bf-be74-4a5c-959d-fd4fd6ed0438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bf8cfc2-57c1-4729-8999-f0b0cdfa10e8}, !- Handle
  {19f4b9bf-be74-4a5c-959d-fd4fd6ed0438}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {c22d0d94-f92b-4979-9ba0-926bacad6b60}, !- Handle
  Core_mid ZN WSHP Fan,                   !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {47b69d52-d6fc-4ee5-8a61-75417d44fd6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0bd41243-8dfb-4412-b642-de2d6ec24158}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {47b69d52-d6fc-4ee5-8a61-75417d44fd6e}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0bd41243-8dfb-4412-b642-de2d6ec24158}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6ff957a4-ae7b-4a47-9b2b-03d3f08cffac}, !- Handle
  Core_mid ZN WSHP,                       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {831e3406-c6f5-469e-b332-de280e39f55b}, !- Air Inlet Node Name
  {66f4eb1a-5840-4380-925f-0ae56b75ecc5}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c22d0d94-f92b-4979-9ba0-926bacad6b60}, !- Supply Air Fan Name
  {0df854fe-4a67-4633-9640-2aea4817d88d}, !- Heating Coil Name
  {903e6191-a310-4f5c-90e7-947483089527}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {fd898eb1-2d1b-49a9-b73e-f2c7bb49d7c2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a9535ca2-cffa-434e-af0b-739c92146c41}, !- Handle
  Node 92,                                !- Name
  {f12199e0-bef9-491a-a6c3-4402beed2561}, !- Inlet Port
  {831e3406-c6f5-469e-b332-de280e39f55b}; !- Outlet Port

OS:Connection,
  {f12199e0-bef9-491a-a6c3-4402beed2561}, !- Handle
  {c871aade-9085-4a96-86c5-3bbe9b179ccb}, !- Source Object
  2,                                      !- Outlet Port
  {a9535ca2-cffa-434e-af0b-739c92146c41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {831e3406-c6f5-469e-b332-de280e39f55b}, !- Handle
  {a9535ca2-cffa-434e-af0b-739c92146c41}, !- Source Object
  3,                                      !- Outlet Port
  {6ff957a4-ae7b-4a47-9b2b-03d3f08cffac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5460ebf-34cf-435e-a888-56cc0a20a2a3}, !- Handle
  Node 93,                                !- Name
  {66f4eb1a-5840-4380-925f-0ae56b75ecc5}, !- Inlet Port
  {48163ad6-297c-45b9-b570-104c2f104687}; !- Outlet Port

OS:Connection,
  {48163ad6-297c-45b9-b570-104c2f104687}, !- Handle
  {b5460ebf-34cf-435e-a888-56cc0a20a2a3}, !- Source Object
  3,                                      !- Outlet Port
  {8117ed19-6e33-485a-8869-a6b1a001c0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f4eb1a-5840-4380-925f-0ae56b75ecc5}, !- Handle
  {6ff957a4-ae7b-4a47-9b2b-03d3f08cffac}, !- Source Object
  4,                                      !- Outlet Port
  {b5460ebf-34cf-435e-a888-56cc0a20a2a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c528a719-1515-402b-b57d-1ce0fb04737d}, !- Handle
  Perimeter_mid_ZN_1 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9aefb035-df24-4748-a17f-45e1d632b377}, !- Handle
  Perimeter_mid_ZN_1 ZN Water-to-Air HP Htg Coil, !- Name
  {41a6aee0-d10c-4d1d-91b9-0fe330e8fa4f}, !- Water Inlet Node Name
  {daed9690-0845-4b96-a3a2-0f7a28a39f47}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d08ff0e1-318c-426c-bfde-213fac507660}, !- Heating Capacity Curve Name
  {101d76ff-dbab-468d-93f0-969eac8d37ef}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d08ff0e1-318c-426c-bfde-213fac507660}, !- Handle
  Curve Quad Linear 19,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {101d76ff-dbab-468d-93f0-969eac8d37ef}, !- Handle
  Curve Quad Linear 20,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fe88a6ac-066f-4539-8148-eb7e39d8be0c}, !- Handle
  Node 94,                                !- Name
  {ba8ec156-0e95-481a-a43b-fb5906230189}, !- Inlet Port
  {41a6aee0-d10c-4d1d-91b9-0fe330e8fa4f}; !- Outlet Port

OS:Connection,
  {ba8ec156-0e95-481a-a43b-fb5906230189}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  16,                                     !- Outlet Port
  {fe88a6ac-066f-4539-8148-eb7e39d8be0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8b2353a-6be6-46ab-acdd-39aedc3f9a6b}, !- Handle
  Node 95,                                !- Name
  {daed9690-0845-4b96-a3a2-0f7a28a39f47}, !- Inlet Port
  {7a674655-026f-498b-94d9-69cdcd130a6a}; !- Outlet Port

OS:Connection,
  {41a6aee0-d10c-4d1d-91b9-0fe330e8fa4f}, !- Handle
  {fe88a6ac-066f-4539-8148-eb7e39d8be0c}, !- Source Object
  3,                                      !- Outlet Port
  {9aefb035-df24-4748-a17f-45e1d632b377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daed9690-0845-4b96-a3a2-0f7a28a39f47}, !- Handle
  {9aefb035-df24-4748-a17f-45e1d632b377}, !- Source Object
  3,                                      !- Outlet Port
  {d8b2353a-6be6-46ab-acdd-39aedc3f9a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a674655-026f-498b-94d9-69cdcd130a6a}, !- Handle
  {d8b2353a-6be6-46ab-acdd-39aedc3f9a6b}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1ee75280-7ff6-435a-bb6f-beeb43d13a45}, !- Handle
  Perimeter_mid_ZN_1 ZN Water-to-Air HP Clg Coil, !- Name
  {09ca6b51-bfb6-49d2-b698-b64df2d9e2f2}, !- Water Inlet Node Name
  {a8d97eb1-1f61-41e5-a6f6-0d9c0aaf2fb5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {856c5366-668f-44b4-b92c-47e87b13ad3b}, !- Total Cooling Capacity Curve Name
  {14f8448b-3b28-4046-be5b-6e935ba4afe1}, !- Sensible Cooling Capacity Curve Name
  {83457f9b-08ca-4b8f-99e8-0102c185dc19}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {856c5366-668f-44b4-b92c-47e87b13ad3b}, !- Handle
  TotCoolCapCurve 6,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {14f8448b-3b28-4046-be5b-6e935ba4afe1}, !- Handle
  Curve Quint Linear 7,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {83457f9b-08ca-4b8f-99e8-0102c185dc19}, !- Handle
  Curve Quad Linear 21,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {533cbbb4-b8b0-4ba6-be36-945fdbf02d7d}, !- Handle
  Node 96,                                !- Name
  {796cd2ea-b4de-4041-aa16-c7e9f86380fb}, !- Inlet Port
  {09ca6b51-bfb6-49d2-b698-b64df2d9e2f2}; !- Outlet Port

OS:Connection,
  {796cd2ea-b4de-4041-aa16-c7e9f86380fb}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  17,                                     !- Outlet Port
  {533cbbb4-b8b0-4ba6-be36-945fdbf02d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e7d0597-fb8d-4790-bf06-687649e5f43a}, !- Handle
  Node 97,                                !- Name
  {a8d97eb1-1f61-41e5-a6f6-0d9c0aaf2fb5}, !- Inlet Port
  {dc5c14f1-2bfa-4861-8998-038845236c6e}; !- Outlet Port

OS:Connection,
  {09ca6b51-bfb6-49d2-b698-b64df2d9e2f2}, !- Handle
  {533cbbb4-b8b0-4ba6-be36-945fdbf02d7d}, !- Source Object
  3,                                      !- Outlet Port
  {1ee75280-7ff6-435a-bb6f-beeb43d13a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d97eb1-1f61-41e5-a6f6-0d9c0aaf2fb5}, !- Handle
  {1ee75280-7ff6-435a-bb6f-beeb43d13a45}, !- Source Object
  3,                                      !- Outlet Port
  {0e7d0597-fb8d-4790-bf06-687649e5f43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc5c14f1-2bfa-4861-8998-038845236c6e}, !- Handle
  {0e7d0597-fb8d-4790-bf06-687649e5f43a}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {2e156ffd-6724-4698-8a9c-5233b8e2fbb2}, !- Handle
  Perimeter_mid_ZN_1 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9645fbea-2b83-4b59-888b-6a54fd927159}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60454e6c-18bc-4660-b9f5-b7cc7da68e8d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9645fbea-2b83-4b59-888b-6a54fd927159}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60454e6c-18bc-4660-b9f5-b7cc7da68e8d}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {4a5d1862-8b17-44d3-9b79-726f56ecb099}, !- Handle
  Perimeter_mid_ZN_1 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {2fec1fb3-6341-45b1-9790-afad75780f60}, !- Air Inlet Node Name
  {9fe4d614-f168-43ce-8c00-8e665a6946ab}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2e156ffd-6724-4698-8a9c-5233b8e2fbb2}, !- Supply Air Fan Name
  {9aefb035-df24-4748-a17f-45e1d632b377}, !- Heating Coil Name
  {1ee75280-7ff6-435a-bb6f-beeb43d13a45}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c528a719-1515-402b-b57d-1ce0fb04737d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {56fbaaa4-cee9-4fac-9e35-21a5b9352a4b}, !- Handle
  Node 98,                                !- Name
  {1286d97c-748a-412f-86fe-703497cdde99}, !- Inlet Port
  {2fec1fb3-6341-45b1-9790-afad75780f60}; !- Outlet Port

OS:Connection,
  {1286d97c-748a-412f-86fe-703497cdde99}, !- Handle
  {3f53ddf7-7b26-49ce-8012-d9caa7778dfd}, !- Source Object
  2,                                      !- Outlet Port
  {56fbaaa4-cee9-4fac-9e35-21a5b9352a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fec1fb3-6341-45b1-9790-afad75780f60}, !- Handle
  {56fbaaa4-cee9-4fac-9e35-21a5b9352a4b}, !- Source Object
  3,                                      !- Outlet Port
  {4a5d1862-8b17-44d3-9b79-726f56ecb099}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0e538aa-199a-4683-bdb2-f4d3e3315c91}, !- Handle
  Node 99,                                !- Name
  {9fe4d614-f168-43ce-8c00-8e665a6946ab}, !- Inlet Port
  {35d274e4-3891-418b-a390-5bfc717b67e2}; !- Outlet Port

OS:Connection,
  {35d274e4-3891-418b-a390-5bfc717b67e2}, !- Handle
  {b0e538aa-199a-4683-bdb2-f4d3e3315c91}, !- Source Object
  3,                                      !- Outlet Port
  {8cce8177-0b13-451d-bf62-8faa91e351cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe4d614-f168-43ce-8c00-8e665a6946ab}, !- Handle
  {4a5d1862-8b17-44d3-9b79-726f56ecb099}, !- Source Object
  4,                                      !- Outlet Port
  {b0e538aa-199a-4683-bdb2-f4d3e3315c91}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {b5912339-9862-4078-ba6b-505469b97c4e}, !- Handle
  Perimeter_mid_ZN_3 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4d4a393f-7d76-407d-a0b5-b18c9125a753}, !- Handle
  Perimeter_mid_ZN_3 ZN Water-to-Air HP Htg Coil, !- Name
  {b6ad96fe-23b2-4854-92e4-bcb383e357ca}, !- Water Inlet Node Name
  {fb00046f-fa77-4def-8181-561d2af54c94}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {6a512534-1aff-486c-a81f-8e5540a77cb1}, !- Heating Capacity Curve Name
  {13bd9ec8-6693-493c-ba94-fb4e3d9cf6eb}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {6a512534-1aff-486c-a81f-8e5540a77cb1}, !- Handle
  Curve Quad Linear 22,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {13bd9ec8-6693-493c-ba94-fb4e3d9cf6eb}, !- Handle
  Curve Quad Linear 23,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {cbf819df-5b1e-4759-a335-5e31f61e728e}, !- Handle
  Node 100,                               !- Name
  {cf85fd28-1f7d-4e76-af52-98927ee217fb}, !- Inlet Port
  {b6ad96fe-23b2-4854-92e4-bcb383e357ca}; !- Outlet Port

OS:Connection,
  {cf85fd28-1f7d-4e76-af52-98927ee217fb}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  18,                                     !- Outlet Port
  {cbf819df-5b1e-4759-a335-5e31f61e728e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2183f86-2a32-46b7-9894-6565bfdaa74c}, !- Handle
  Node 101,                               !- Name
  {fb00046f-fa77-4def-8181-561d2af54c94}, !- Inlet Port
  {3e78b9e2-cdfc-4440-8350-1416abf73c18}; !- Outlet Port

OS:Connection,
  {b6ad96fe-23b2-4854-92e4-bcb383e357ca}, !- Handle
  {cbf819df-5b1e-4759-a335-5e31f61e728e}, !- Source Object
  3,                                      !- Outlet Port
  {4d4a393f-7d76-407d-a0b5-b18c9125a753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb00046f-fa77-4def-8181-561d2af54c94}, !- Handle
  {4d4a393f-7d76-407d-a0b5-b18c9125a753}, !- Source Object
  3,                                      !- Outlet Port
  {f2183f86-2a32-46b7-9894-6565bfdaa74c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e78b9e2-cdfc-4440-8350-1416abf73c18}, !- Handle
  {f2183f86-2a32-46b7-9894-6565bfdaa74c}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fad2be18-fe7e-4c86-a357-7e689d118f8e}, !- Handle
  Perimeter_mid_ZN_3 ZN Water-to-Air HP Clg Coil, !- Name
  {a19140f7-235b-4d06-8a2f-436da6e4b12b}, !- Water Inlet Node Name
  {3c276d4c-3d0b-4d3c-a087-c656282bdc30}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {028d3bcf-213e-4d1c-aa11-7efcec3df280}, !- Total Cooling Capacity Curve Name
  {f94465ba-97ea-41b7-bc8e-9cff2e894b55}, !- Sensible Cooling Capacity Curve Name
  {cf9e339b-3a00-436f-83f7-38e24b961e62}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {028d3bcf-213e-4d1c-aa11-7efcec3df280}, !- Handle
  TotCoolCapCurve 7,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f94465ba-97ea-41b7-bc8e-9cff2e894b55}, !- Handle
  Curve Quint Linear 8,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cf9e339b-3a00-436f-83f7-38e24b961e62}, !- Handle
  Curve Quad Linear 24,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b245e8e9-c57c-4f7c-90d1-f69d417f29df}, !- Handle
  Node 102,                               !- Name
  {88426528-002b-4bd3-a4d3-a8fe09d22d28}, !- Inlet Port
  {a19140f7-235b-4d06-8a2f-436da6e4b12b}; !- Outlet Port

OS:Connection,
  {88426528-002b-4bd3-a4d3-a8fe09d22d28}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  19,                                     !- Outlet Port
  {b245e8e9-c57c-4f7c-90d1-f69d417f29df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d912665e-166c-4538-98f2-e42cb1d2d906}, !- Handle
  Node 103,                               !- Name
  {3c276d4c-3d0b-4d3c-a087-c656282bdc30}, !- Inlet Port
  {26740ef5-71aa-4443-b2fb-23cc26e251d4}; !- Outlet Port

OS:Connection,
  {a19140f7-235b-4d06-8a2f-436da6e4b12b}, !- Handle
  {b245e8e9-c57c-4f7c-90d1-f69d417f29df}, !- Source Object
  3,                                      !- Outlet Port
  {fad2be18-fe7e-4c86-a357-7e689d118f8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c276d4c-3d0b-4d3c-a087-c656282bdc30}, !- Handle
  {fad2be18-fe7e-4c86-a357-7e689d118f8e}, !- Source Object
  3,                                      !- Outlet Port
  {d912665e-166c-4538-98f2-e42cb1d2d906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26740ef5-71aa-4443-b2fb-23cc26e251d4}, !- Handle
  {d912665e-166c-4538-98f2-e42cb1d2d906}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {c9632dc2-906c-4e1b-ae9e-da61f495d141}, !- Handle
  Perimeter_mid_ZN_3 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b89cb4c6-c1ba-42a5-ad2a-282db201f723}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad308228-9f2e-4451-8158-44a6bdb07314}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b89cb4c6-c1ba-42a5-ad2a-282db201f723}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad308228-9f2e-4451-8158-44a6bdb07314}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {435b9046-1698-43e6-b836-c380fd3adb48}, !- Handle
  Perimeter_mid_ZN_3 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {880861aa-d37a-4209-8236-946bd387d100}, !- Air Inlet Node Name
  {25cf1677-cc9a-49c8-b01b-67cd0adbec8b}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9632dc2-906c-4e1b-ae9e-da61f495d141}, !- Supply Air Fan Name
  {4d4a393f-7d76-407d-a0b5-b18c9125a753}, !- Heating Coil Name
  {fad2be18-fe7e-4c86-a357-7e689d118f8e}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b5912339-9862-4078-ba6b-505469b97c4e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0ca222bf-fe49-4b28-aa5e-acc73bb78f8d}, !- Handle
  Node 104,                               !- Name
  {c9d764eb-c01a-4ff7-b9a2-088e90c98611}, !- Inlet Port
  {880861aa-d37a-4209-8236-946bd387d100}; !- Outlet Port

OS:Connection,
  {c9d764eb-c01a-4ff7-b9a2-088e90c98611}, !- Handle
  {9bef20ed-dc94-47f8-9412-01d5bf1c941c}, !- Source Object
  2,                                      !- Outlet Port
  {0ca222bf-fe49-4b28-aa5e-acc73bb78f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880861aa-d37a-4209-8236-946bd387d100}, !- Handle
  {0ca222bf-fe49-4b28-aa5e-acc73bb78f8d}, !- Source Object
  3,                                      !- Outlet Port
  {435b9046-1698-43e6-b836-c380fd3adb48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3dde347b-041b-43ce-8c5f-503a86dba887}, !- Handle
  Node 105,                               !- Name
  {25cf1677-cc9a-49c8-b01b-67cd0adbec8b}, !- Inlet Port
  {13df1af7-7551-4264-8ead-dfd26ba568f0}; !- Outlet Port

OS:Connection,
  {13df1af7-7551-4264-8ead-dfd26ba568f0}, !- Handle
  {3dde347b-041b-43ce-8c5f-503a86dba887}, !- Source Object
  3,                                      !- Outlet Port
  {c79c2ec6-1681-4926-95ac-99b1075cca8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25cf1677-cc9a-49c8-b01b-67cd0adbec8b}, !- Handle
  {435b9046-1698-43e6-b836-c380fd3adb48}, !- Source Object
  4,                                      !- Outlet Port
  {3dde347b-041b-43ce-8c5f-503a86dba887}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {42dc35d6-d425-41ad-8605-5ce21a5697aa}, !- Handle
  Perimeter_mid_ZN_2 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1bd0adbc-2a34-4b5a-81cb-cf9ef7a9b259}, !- Handle
  Perimeter_mid_ZN_2 ZN Water-to-Air HP Htg Coil, !- Name
  {f4807344-34d2-4b18-9033-db52df30233e}, !- Water Inlet Node Name
  {416dadb9-236a-4d80-838d-3de0588b6381}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {c84899b8-1ecc-4ebb-9964-72e776bdf562}, !- Heating Capacity Curve Name
  {a0b73e08-bcbe-4ee2-8b8d-a72e2a42662d}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {c84899b8-1ecc-4ebb-9964-72e776bdf562}, !- Handle
  Curve Quad Linear 25,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a0b73e08-bcbe-4ee2-8b8d-a72e2a42662d}, !- Handle
  Curve Quad Linear 26,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ed71ede7-ea3e-4e63-9661-45ac4fe3d010}, !- Handle
  Node 106,                               !- Name
  {d552f702-1574-487b-9e44-eb1daf0efe2c}, !- Inlet Port
  {f4807344-34d2-4b18-9033-db52df30233e}; !- Outlet Port

OS:Connection,
  {d552f702-1574-487b-9e44-eb1daf0efe2c}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  20,                                     !- Outlet Port
  {ed71ede7-ea3e-4e63-9661-45ac4fe3d010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b10a536-17fa-44b4-af70-a8b129c38e14}, !- Handle
  Node 107,                               !- Name
  {416dadb9-236a-4d80-838d-3de0588b6381}, !- Inlet Port
  {c0192482-8b56-4ce8-93b8-dc5c5b3c719d}; !- Outlet Port

OS:Connection,
  {f4807344-34d2-4b18-9033-db52df30233e}, !- Handle
  {ed71ede7-ea3e-4e63-9661-45ac4fe3d010}, !- Source Object
  3,                                      !- Outlet Port
  {1bd0adbc-2a34-4b5a-81cb-cf9ef7a9b259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {416dadb9-236a-4d80-838d-3de0588b6381}, !- Handle
  {1bd0adbc-2a34-4b5a-81cb-cf9ef7a9b259}, !- Source Object
  3,                                      !- Outlet Port
  {0b10a536-17fa-44b4-af70-a8b129c38e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0192482-8b56-4ce8-93b8-dc5c5b3c719d}, !- Handle
  {0b10a536-17fa-44b4-af70-a8b129c38e14}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9eeaa9cc-0102-4571-baf1-82df145d4533}, !- Handle
  Perimeter_mid_ZN_2 ZN Water-to-Air HP Clg Coil, !- Name
  {9799569f-096d-403d-a2e0-db5011ea63f8}, !- Water Inlet Node Name
  {bb88efde-0001-4171-a290-8c4be4cd4d00}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {79e858d9-dcd9-43e1-b8af-c8a73644fa22}, !- Total Cooling Capacity Curve Name
  {96eca577-923e-448b-b995-b0c7560b60ec}, !- Sensible Cooling Capacity Curve Name
  {dc458729-619a-494e-b11a-3c69e01c0799}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {79e858d9-dcd9-43e1-b8af-c8a73644fa22}, !- Handle
  TotCoolCapCurve 8,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {96eca577-923e-448b-b995-b0c7560b60ec}, !- Handle
  Curve Quint Linear 9,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dc458729-619a-494e-b11a-3c69e01c0799}, !- Handle
  Curve Quad Linear 27,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {57752f3b-f984-4758-8522-9d2b3676e0f6}, !- Handle
  Node 108,                               !- Name
  {d998b86d-9818-455d-ad86-93e26b6150c5}, !- Inlet Port
  {9799569f-096d-403d-a2e0-db5011ea63f8}; !- Outlet Port

OS:Connection,
  {d998b86d-9818-455d-ad86-93e26b6150c5}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  21,                                     !- Outlet Port
  {57752f3b-f984-4758-8522-9d2b3676e0f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fae44470-77ff-4dc4-9b8a-81087cd7973f}, !- Handle
  Node 109,                               !- Name
  {bb88efde-0001-4171-a290-8c4be4cd4d00}, !- Inlet Port
  {4bb7698c-5c06-4134-be11-31cb8a807f4a}; !- Outlet Port

OS:Connection,
  {9799569f-096d-403d-a2e0-db5011ea63f8}, !- Handle
  {57752f3b-f984-4758-8522-9d2b3676e0f6}, !- Source Object
  3,                                      !- Outlet Port
  {9eeaa9cc-0102-4571-baf1-82df145d4533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb88efde-0001-4171-a290-8c4be4cd4d00}, !- Handle
  {9eeaa9cc-0102-4571-baf1-82df145d4533}, !- Source Object
  3,                                      !- Outlet Port
  {fae44470-77ff-4dc4-9b8a-81087cd7973f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb7698c-5c06-4134-be11-31cb8a807f4a}, !- Handle
  {fae44470-77ff-4dc4-9b8a-81087cd7973f}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {39bec1c3-1fde-4d36-b90e-a638472714e3}, !- Handle
  Perimeter_mid_ZN_2 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e9666bfc-51af-4c45-850d-8641974e2466}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5df7cb12-6999-4a74-a385-99078f815af2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e9666bfc-51af-4c45-850d-8641974e2466}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5df7cb12-6999-4a74-a385-99078f815af2}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6e3a5a71-82e6-489b-b129-0e7975e3fa4c}, !- Handle
  Perimeter_mid_ZN_2 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {aa211222-7d98-44e3-9764-e95cfaa3e2c7}, !- Air Inlet Node Name
  {ef64efec-76b2-4edd-ac46-035853cf6686}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {39bec1c3-1fde-4d36-b90e-a638472714e3}, !- Supply Air Fan Name
  {1bd0adbc-2a34-4b5a-81cb-cf9ef7a9b259}, !- Heating Coil Name
  {9eeaa9cc-0102-4571-baf1-82df145d4533}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {42dc35d6-d425-41ad-8605-5ce21a5697aa}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a219a0d0-c866-417f-ae67-ef1877b4d930}, !- Handle
  Node 110,                               !- Name
  {8a1c3bb6-c1fe-4019-b29a-6d97b4aedcf4}, !- Inlet Port
  {aa211222-7d98-44e3-9764-e95cfaa3e2c7}; !- Outlet Port

OS:Connection,
  {8a1c3bb6-c1fe-4019-b29a-6d97b4aedcf4}, !- Handle
  {1d99cb6f-56a1-4673-82b8-35e3d5fafe4e}, !- Source Object
  2,                                      !- Outlet Port
  {a219a0d0-c866-417f-ae67-ef1877b4d930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa211222-7d98-44e3-9764-e95cfaa3e2c7}, !- Handle
  {a219a0d0-c866-417f-ae67-ef1877b4d930}, !- Source Object
  3,                                      !- Outlet Port
  {6e3a5a71-82e6-489b-b129-0e7975e3fa4c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b8468db-419a-4713-b7e0-b9179d9c5165}, !- Handle
  Node 111,                               !- Name
  {ef64efec-76b2-4edd-ac46-035853cf6686}, !- Inlet Port
  {c5a00509-1020-48cf-87b5-5dd418cbbf7a}; !- Outlet Port

OS:Connection,
  {c5a00509-1020-48cf-87b5-5dd418cbbf7a}, !- Handle
  {4b8468db-419a-4713-b7e0-b9179d9c5165}, !- Source Object
  3,                                      !- Outlet Port
  {c725f013-b809-4440-b9e8-0c6ad1db60aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef64efec-76b2-4edd-ac46-035853cf6686}, !- Handle
  {6e3a5a71-82e6-489b-b129-0e7975e3fa4c}, !- Source Object
  4,                                      !- Outlet Port
  {4b8468db-419a-4713-b7e0-b9179d9c5165}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {1c4f677f-676c-4f78-b379-648bdbe2c9af}, !- Handle
  Perimeter_mid_ZN_4 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {69f30a62-dd7e-4ab0-8b21-3cc0023d6c44}, !- Handle
  Perimeter_mid_ZN_4 ZN Water-to-Air HP Htg Coil, !- Name
  {04d1613f-8b1e-4c94-9f75-9db084f33e4b}, !- Water Inlet Node Name
  {30950835-9a12-4445-85db-ae2c9076a409}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {57471f76-0716-4e76-8aba-95565a16e513}, !- Heating Capacity Curve Name
  {e41bf4a7-ae8b-42fa-9abf-b040da29b4f0}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {57471f76-0716-4e76-8aba-95565a16e513}, !- Handle
  Curve Quad Linear 28,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e41bf4a7-ae8b-42fa-9abf-b040da29b4f0}, !- Handle
  Curve Quad Linear 29,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ca2a818d-dfbb-456e-b623-36a3894c3fcc}, !- Handle
  Node 112,                               !- Name
  {d8997399-6f1b-4554-a128-7b0a07508c18}, !- Inlet Port
  {04d1613f-8b1e-4c94-9f75-9db084f33e4b}; !- Outlet Port

OS:Connection,
  {d8997399-6f1b-4554-a128-7b0a07508c18}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  22,                                     !- Outlet Port
  {ca2a818d-dfbb-456e-b623-36a3894c3fcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecd6f04d-8010-41a4-a7b4-06fe5ff1d9fb}, !- Handle
  Node 113,                               !- Name
  {30950835-9a12-4445-85db-ae2c9076a409}, !- Inlet Port
  {1eeba1bb-4544-4047-9898-ee8edbae83ea}; !- Outlet Port

OS:Connection,
  {04d1613f-8b1e-4c94-9f75-9db084f33e4b}, !- Handle
  {ca2a818d-dfbb-456e-b623-36a3894c3fcc}, !- Source Object
  3,                                      !- Outlet Port
  {69f30a62-dd7e-4ab0-8b21-3cc0023d6c44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30950835-9a12-4445-85db-ae2c9076a409}, !- Handle
  {69f30a62-dd7e-4ab0-8b21-3cc0023d6c44}, !- Source Object
  3,                                      !- Outlet Port
  {ecd6f04d-8010-41a4-a7b4-06fe5ff1d9fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1eeba1bb-4544-4047-9898-ee8edbae83ea}, !- Handle
  {ecd6f04d-8010-41a4-a7b4-06fe5ff1d9fb}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {34867235-af4a-4d34-9bf8-87c095ed4ce0}, !- Handle
  Perimeter_mid_ZN_4 ZN Water-to-Air HP Clg Coil, !- Name
  {bf05d24e-6996-4d80-ac4f-2e03dc9945f8}, !- Water Inlet Node Name
  {399a4e66-35ac-4ea1-a5bf-c875ea6d56b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {1c90c64b-1efb-4195-b778-67a34a34604c}, !- Total Cooling Capacity Curve Name
  {c934ce87-c432-4713-818d-b80143fbae74}, !- Sensible Cooling Capacity Curve Name
  {7d15363a-006f-4778-bb51-e3b30cfbf7aa}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {1c90c64b-1efb-4195-b778-67a34a34604c}, !- Handle
  TotCoolCapCurve 9,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c934ce87-c432-4713-818d-b80143fbae74}, !- Handle
  Curve Quint Linear 10,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7d15363a-006f-4778-bb51-e3b30cfbf7aa}, !- Handle
  Curve Quad Linear 30,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {89477d73-58c1-43d7-9290-5ef442896794}, !- Handle
  Node 114,                               !- Name
  {63098e19-bf5f-41a7-a723-d001d43b147c}, !- Inlet Port
  {bf05d24e-6996-4d80-ac4f-2e03dc9945f8}; !- Outlet Port

OS:Connection,
  {63098e19-bf5f-41a7-a723-d001d43b147c}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  23,                                     !- Outlet Port
  {89477d73-58c1-43d7-9290-5ef442896794}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bcc71c4-25ca-4258-96bd-b6feb6f25e97}, !- Handle
  Node 115,                               !- Name
  {399a4e66-35ac-4ea1-a5bf-c875ea6d56b0}, !- Inlet Port
  {fd752997-9f7f-4c3b-a695-a61cde5f98a2}; !- Outlet Port

OS:Connection,
  {bf05d24e-6996-4d80-ac4f-2e03dc9945f8}, !- Handle
  {89477d73-58c1-43d7-9290-5ef442896794}, !- Source Object
  3,                                      !- Outlet Port
  {34867235-af4a-4d34-9bf8-87c095ed4ce0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {399a4e66-35ac-4ea1-a5bf-c875ea6d56b0}, !- Handle
  {34867235-af4a-4d34-9bf8-87c095ed4ce0}, !- Source Object
  3,                                      !- Outlet Port
  {7bcc71c4-25ca-4258-96bd-b6feb6f25e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd752997-9f7f-4c3b-a695-a61cde5f98a2}, !- Handle
  {7bcc71c4-25ca-4258-96bd-b6feb6f25e97}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {1dbed824-fd16-4387-bdeb-91dfcb0b0e6e}, !- Handle
  Perimeter_mid_ZN_4 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {982fa989-0c6f-4f6b-b35b-a628d1ee1998}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bbca8a42-96fe-4bce-8b48-f59eab4a5736}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {982fa989-0c6f-4f6b-b35b-a628d1ee1998}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bbca8a42-96fe-4bce-8b48-f59eab4a5736}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {371759d8-226f-4e2e-80aa-77da7cfcd5ae}, !- Handle
  Perimeter_mid_ZN_4 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {695149c4-20a9-4b99-b7d9-20087ceeec39}, !- Air Inlet Node Name
  {d5a0a84c-100f-416b-8d65-b314e759a728}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1dbed824-fd16-4387-bdeb-91dfcb0b0e6e}, !- Supply Air Fan Name
  {69f30a62-dd7e-4ab0-8b21-3cc0023d6c44}, !- Heating Coil Name
  {34867235-af4a-4d34-9bf8-87c095ed4ce0}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1c4f677f-676c-4f78-b379-648bdbe2c9af}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {0f552c9d-417f-4902-af45-78f76b037e4e}, !- Handle
  Node 116,                               !- Name
  {ee9fa187-62f1-4b00-9076-bfda9bc3838f}, !- Inlet Port
  {695149c4-20a9-4b99-b7d9-20087ceeec39}; !- Outlet Port

OS:Connection,
  {ee9fa187-62f1-4b00-9076-bfda9bc3838f}, !- Handle
  {6181ecc9-b074-4e54-95f7-409823f02111}, !- Source Object
  2,                                      !- Outlet Port
  {0f552c9d-417f-4902-af45-78f76b037e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {695149c4-20a9-4b99-b7d9-20087ceeec39}, !- Handle
  {0f552c9d-417f-4902-af45-78f76b037e4e}, !- Source Object
  3,                                      !- Outlet Port
  {371759d8-226f-4e2e-80aa-77da7cfcd5ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d1ef010b-e379-46dd-b6bf-f7768968332d}, !- Handle
  Node 117,                               !- Name
  {d5a0a84c-100f-416b-8d65-b314e759a728}, !- Inlet Port
  {a32a3e50-9cba-4b28-8919-66550eace245}; !- Outlet Port

OS:Connection,
  {a32a3e50-9cba-4b28-8919-66550eace245}, !- Handle
  {d1ef010b-e379-46dd-b6bf-f7768968332d}, !- Source Object
  3,                                      !- Outlet Port
  {481515bc-f6c4-446c-b656-c4ffcc85d580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a0a84c-100f-416b-8d65-b314e759a728}, !- Handle
  {371759d8-226f-4e2e-80aa-77da7cfcd5ae}, !- Source Object
  4,                                      !- Outlet Port
  {d1ef010b-e379-46dd-b6bf-f7768968332d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- Handle
  DOAS MID System,                        !- Name
  ,                                       !- Controller List Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  {c6a05754-e7a4-4e7d-9fba-c283ef1bd566}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb9324cf-587b-480d-8beb-de40ce2f5e41}, !- Supply Side Inlet Node Name
  {464d8773-29a8-41af-9e9d-4b28289a3988}, !- Demand Side Outlet Node Name
  {191a2b74-52e4-40fe-a7aa-a54683076351}, !- Demand Side Inlet Node A
  {ae3a1533-f059-44e9-a6d5-1eec85da9711}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Demand Mixer Name
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adede42e-45db-4213-bc9c-a7c20d525fec}, !- Handle
  Node 118,                               !- Name
  {eb9324cf-587b-480d-8beb-de40ce2f5e41}, !- Inlet Port
  {1e3106a8-ecb6-4096-955a-8620dc7bd04f}; !- Outlet Port

OS:Node,
  {393aeb3d-0853-43ff-aab6-22a625e88e8d}, !- Handle
  Node 119,                               !- Name
  {fb6cca9d-b71f-4888-b034-07e6f9291767}, !- Inlet Port
  {ae3a1533-f059-44e9-a6d5-1eec85da9711}; !- Outlet Port

OS:Connection,
  {eb9324cf-587b-480d-8beb-de40ce2f5e41}, !- Handle
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- Source Object
  9,                                      !- Outlet Port
  {adede42e-45db-4213-bc9c-a7c20d525fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3a1533-f059-44e9-a6d5-1eec85da9711}, !- Handle
  {393aeb3d-0853-43ff-aab6-22a625e88e8d}, !- Source Object
  3,                                      !- Outlet Port
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e29c028c-031c-4526-8447-50968ad07388}, !- Handle
  Node 120,                               !- Name
  {191a2b74-52e4-40fe-a7aa-a54683076351}, !- Inlet Port
  {9ddbf941-a4c7-48d9-830a-e044d947440b}; !- Outlet Port

OS:Node,
  {1cd74255-cb28-4c2a-a231-9d201b8bcffb}, !- Handle
  Node 121,                               !- Name
  {7e8c689e-ef0b-4f9e-994f-ccd25001e65a}, !- Inlet Port
  {464d8773-29a8-41af-9e9d-4b28289a3988}; !- Outlet Port

OS:Node,
  {3e419af4-fcd7-49c6-8649-10fc236d0787}, !- Handle
  Node 122,                               !- Name
  {fbf48990-8a12-454e-b10c-e995c86cfed6}, !- Inlet Port
  {0521ece3-f948-4d3c-a0a7-887eaf16ee82}; !- Outlet Port

OS:Connection,
  {191a2b74-52e4-40fe-a7aa-a54683076351}, !- Handle
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- Source Object
  11,                                     !- Outlet Port
  {e29c028c-031c-4526-8447-50968ad07388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {464d8773-29a8-41af-9e9d-4b28289a3988}, !- Handle
  {1cd74255-cb28-4c2a-a231-9d201b8bcffb}, !- Source Object
  3,                                      !- Outlet Port
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {9ddbf941-a4c7-48d9-830a-e044d947440b}, !- Inlet Node Name
  {6d512826-b504-491c-9826-3e8ff7344d2d}, !- Outlet Node Name 1
  {56335304-e245-4fff-8a43-855d2e7ac9a7}, !- Outlet Node Name 2
  {bc42d0c9-4a82-462d-a65a-67093214a768}, !- Outlet Node Name 3
  {fc44f0a6-87e2-4d45-a4d7-d89b86fa79f7}, !- Outlet Node Name 4
  {e0346eec-594f-4c91-86fe-9bb1782cab54}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7e8c689e-ef0b-4f9e-994f-ccd25001e65a}, !- Outlet Node Name
  {b0618fb7-198f-4962-bb67-29bcc8829ef0}, !- Inlet Node Name 1
  {4791b6e5-0690-4cfe-bc41-0ea0d2f500e5}, !- Inlet Node Name 2
  {a7015f1e-c5da-4170-b8f9-21f812a32966}, !- Inlet Node Name 3
  {c6f2bc62-eadb-4674-ac2b-b19090c024cb}, !- Inlet Node Name 4
  {1b7a18e6-e98b-4bb5-97e1-6a7673fb2376}; !- Inlet Node Name 5

OS:Connection,
  {9ddbf941-a4c7-48d9-830a-e044d947440b}, !- Handle
  {e29c028c-031c-4526-8447-50968ad07388}, !- Source Object
  3,                                      !- Outlet Port
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e8c689e-ef0b-4f9e-994f-ccd25001e65a}, !- Handle
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Source Object
  2,                                      !- Outlet Port
  {1cd74255-cb28-4c2a-a231-9d201b8bcffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {56c63e23-8b46-412f-a009-6a5750c06fa0}, !- Handle
  {8930998e-dda2-4f1e-aad6-723dd085b639}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c6a05754-e7a4-4e7d-9fba-c283ef1bd566}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {4454bec5-befd-4841-9ac3-d58557069514}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {94e1c5c3-ac4e-4c9b-8168-ac1380ac2a42}, !- Handle
  DOAS Supply Fan 1,                      !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {5907a0d8-f6a9-4785-a52e-d1b989d919b5}, !- Air Inlet Node Name
  {fb6cca9d-b71f-4888-b034-07e6f9291767}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {fb6cca9d-b71f-4888-b034-07e6f9291767}, !- Handle
  {94e1c5c3-ac4e-4c9b-8168-ac1380ac2a42}, !- Source Object
  9,                                      !- Outlet Port
  {393aeb3d-0853-43ff-aab6-22a625e88e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Handle
  DOAS MID System Htg Coil,               !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d3572d09-b007-48a6-b372-dbdf042d6e5a}, !- Water Inlet Node Name
  {92ed3059-ba99-4e8a-b0e0-6f720c50ee97}, !- Water Outlet Node Name
  {4ebabff1-6dc9-4ae1-aa85-d0eaaab0d463}, !- Air Inlet Node Name
  {352646d7-e4f4-481b-be73-c000565402b9}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a53eb216-499d-4359-85b0-e7a7bb1fabd3}, !- Handle
  Node 123,                               !- Name
  {68ba63f2-8d68-4a36-b59a-965df937cdff}, !- Inlet Port
  {d3572d09-b007-48a6-b372-dbdf042d6e5a}; !- Outlet Port

OS:Connection,
  {68ba63f2-8d68-4a36-b59a-965df937cdff}, !- Handle
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Source Object
  5,                                      !- Outlet Port
  {a53eb216-499d-4359-85b0-e7a7bb1fabd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ff24614-21dc-45db-92c2-114216c3aaa1}, !- Handle
  Node 124,                               !- Name
  {92ed3059-ba99-4e8a-b0e0-6f720c50ee97}, !- Inlet Port
  {024dfdf2-b90b-44ea-813c-b6ac10fa188a}; !- Outlet Port

OS:Connection,
  {d3572d09-b007-48a6-b372-dbdf042d6e5a}, !- Handle
  {a53eb216-499d-4359-85b0-e7a7bb1fabd3}, !- Source Object
  3,                                      !- Outlet Port
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {92ed3059-ba99-4e8a-b0e0-6f720c50ee97}, !- Handle
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Source Object
  6,                                      !- Outlet Port
  {0ff24614-21dc-45db-92c2-114216c3aaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {024dfdf2-b90b-44ea-813c-b6ac10fa188a}, !- Handle
  {0ff24614-21dc-45db-92c2-114216c3aaa1}, !- Source Object
  3,                                      !- Outlet Port
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {adb066b6-b363-4f73-8095-c47fa859f672}, !- Handle
  DOAS MID System Htg Coil Controller,    !- Name
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {1a573c2c-d88b-4418-9ef9-a776a5b8a564}, !- Handle
  Node 125,                               !- Name
  {352646d7-e4f4-481b-be73-c000565402b9}, !- Inlet Port
  {5907a0d8-f6a9-4785-a52e-d1b989d919b5}; !- Outlet Port

OS:Connection,
  {352646d7-e4f4-481b-be73-c000565402b9}, !- Handle
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Source Object
  8,                                      !- Outlet Port
  {1a573c2c-d88b-4418-9ef9-a776a5b8a564}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5907a0d8-f6a9-4785-a52e-d1b989d919b5}, !- Handle
  {1a573c2c-d88b-4418-9ef9-a776a5b8a564}, !- Source Object
  3,                                      !- Outlet Port
  {94e1c5c3-ac4e-4c9b-8168-ac1380ac2a42}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {dc5db8b2-d106-407c-84c7-1328d6e644fc}, !- Handle
  DOAS MID System 2spd DX Clg Coil,       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {0dd59b86-d72f-4d5a-9833-bff14db1b77b}, !- Air Inlet Node Name
  {d6c6b3a7-6525-481e-8e54-158800992994}, !- Air Outlet Node Name
  {d89b0ee5-1f50-4e42-a386-f656449bd867}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a13d6439-d128-4833-be40-e9ecc03d9fc7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {051198d1-113e-405f-be3e-48d64dd87318}, !- Energy Input Ratio Function of Temperature Curve Name
  {d85412b4-2873-48d4-a5fb-3517131b8c97}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f831cf9-6708-48bf-a5e7-4ac683d325ba}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {a35b7f94-92d5-4b7a-a011-ea8c2b38265d}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1f3ad633-32f7-4b73-877d-8868f350dec3}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d89b0ee5-1f50-4e42-a386-f656449bd867}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a13d6439-d128-4833-be40-e9ecc03d9fc7}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {051198d1-113e-405f-be3e-48d64dd87318}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d85412b4-2873-48d4-a5fb-3517131b8c97}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {4f831cf9-6708-48bf-a5e7-4ac683d325ba}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a35b7f94-92d5-4b7a-a011-ea8c2b38265d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1f3ad633-32f7-4b73-877d-8868f350dec3}, !- Handle
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {76a08aaf-f4c5-4aa9-bce4-00d3172de6d8}, !- Handle
  Node 126,                               !- Name
  {d6c6b3a7-6525-481e-8e54-158800992994}, !- Inlet Port
  {4ebabff1-6dc9-4ae1-aa85-d0eaaab0d463}; !- Outlet Port

OS:Connection,
  {d6c6b3a7-6525-481e-8e54-158800992994}, !- Handle
  {dc5db8b2-d106-407c-84c7-1328d6e644fc}, !- Source Object
  9,                                      !- Outlet Port
  {76a08aaf-f4c5-4aa9-bce4-00d3172de6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ebabff1-6dc9-4ae1-aa85-d0eaaab0d463}, !- Handle
  {76a08aaf-f4c5-4aa9-bce4-00d3172de6d8}, !- Source Object
  3,                                      !- Outlet Port
  {57d894a0-ea03-45c0-8789-327a17e2ebbc}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {16fd0499-a84d-44da-997d-e5df838777ff}, !- Handle
  DOAS MID System Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79b3d2cd-3cde-4699-aab7-0d9c3c558e34}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79b3d2cd-3cde-4699-aab7-0d9c3c558e34}, !- Handle
  DOAS MID System Mechanical Ventilation Controller, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fb5fd023-a369-46fe-b83f-8d217a6de426}, !- Handle
  DOAS MID System OA System,              !- Name
  {16fd0499-a84d-44da-997d-e5df838777ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ea7aeb91-46e2-45ea-b583-d66286957c0f}, !- Mixed Air Node Name
  {280c8918-df70-4859-8464-7807b8da8239}, !- Outdoor Air Stream Node Name
  {14b3fa9c-6d90-4043-ade4-3cf0b085cf08}, !- Relief Air Stream Node Name
  {d1053186-b8c9-4484-8aea-b2809f28bcdf}; !- Return Air Stream Node Name

OS:Node,
  {12aa60d7-0135-495f-ad6d-1651f2a3d725}, !- Handle
  Node 127,                               !- Name
  ,                                       !- Inlet Port
  {280c8918-df70-4859-8464-7807b8da8239}; !- Outlet Port

OS:Connection,
  {280c8918-df70-4859-8464-7807b8da8239}, !- Handle
  {12aa60d7-0135-495f-ad6d-1651f2a3d725}, !- Source Object
  3,                                      !- Outlet Port
  {fb5fd023-a369-46fe-b83f-8d217a6de426}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {314784ed-8cd1-46a6-9345-7d89514c56da}, !- Handle
  Node 128,                               !- Name
  {14b3fa9c-6d90-4043-ade4-3cf0b085cf08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14b3fa9c-6d90-4043-ade4-3cf0b085cf08}, !- Handle
  {fb5fd023-a369-46fe-b83f-8d217a6de426}, !- Source Object
  7,                                      !- Outlet Port
  {314784ed-8cd1-46a6-9345-7d89514c56da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c647ece-a7e9-423f-b369-eb52501bd781}, !- Handle
  Node 129,                               !- Name
  {ea7aeb91-46e2-45ea-b583-d66286957c0f}, !- Inlet Port
  {0dd59b86-d72f-4d5a-9833-bff14db1b77b}; !- Outlet Port

OS:Connection,
  {ea7aeb91-46e2-45ea-b583-d66286957c0f}, !- Handle
  {fb5fd023-a369-46fe-b83f-8d217a6de426}, !- Source Object
  5,                                      !- Outlet Port
  {5c647ece-a7e9-423f-b369-eb52501bd781}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd59b86-d72f-4d5a-9833-bff14db1b77b}, !- Handle
  {5c647ece-a7e9-423f-b369-eb52501bd781}, !- Source Object
  3,                                      !- Outlet Port
  {dc5db8b2-d106-407c-84c7-1328d6e644fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {9a7cd0b5-d670-45f7-92dd-a54077bc9f3c}, !- Handle
  DOAS Exhaust Fan 1,                     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1e3106a8-ecb6-4096-955a-8620dc7bd04f}, !- Air Inlet Node Name
  {fc7716a4-89a2-4c6e-9063-7237f8d6bdc7}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {ce2ff4a6-5d7d-4c2d-aa02-4e4f23e81ca6}, !- Handle
  Node 130,                               !- Name
  {fc7716a4-89a2-4c6e-9063-7237f8d6bdc7}, !- Inlet Port
  {d1053186-b8c9-4484-8aea-b2809f28bcdf}; !- Outlet Port

OS:Connection,
  {1e3106a8-ecb6-4096-955a-8620dc7bd04f}, !- Handle
  {adede42e-45db-4213-bc9c-a7c20d525fec}, !- Source Object
  3,                                      !- Outlet Port
  {9a7cd0b5-d670-45f7-92dd-a54077bc9f3c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc7716a4-89a2-4c6e-9063-7237f8d6bdc7}, !- Handle
  {9a7cd0b5-d670-45f7-92dd-a54077bc9f3c}, !- Source Object
  9,                                      !- Outlet Port
  {ce2ff4a6-5d7d-4c2d-aa02-4e4f23e81ca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1053186-b8c9-4484-8aea-b2809f28bcdf}, !- Handle
  {ce2ff4a6-5d7d-4c2d-aa02-4e4f23e81ca6}, !- Source Object
  3,                                      !- Outlet Port
  {fb5fd023-a369-46fe-b83f-8d217a6de426}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {e9e5de5d-1008-4888-aa43-28a2d9924fe9}, !- Handle
  DOAS MID System SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {393aeb3d-0853-43ff-aab6-22a625e88e8d}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {4454bec5-befd-4841-9ac3-d58557069514}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2bc9d690-93b3-4fcd-86bc-85402778da2e}, !- Control Zone or Zone List Name
  {e407614b-336e-4545-874e-f738521e4307}, !- Cooling Control Zone or Zone List Name
  {810163e8-566a-41d0-8bcc-49e34e93320c}, !- Heating Control Zone or Zone List Name
  {575f7f94-fdb3-47a0-8e29-b8638f189f4a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2bc9d690-93b3-4fcd-86bc-85402778da2e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {e407614b-336e-4545-874e-f738521e4307}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {810163e8-566a-41d0-8bcc-49e34e93320c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {575f7f94-fdb3-47a0-8e29-b8638f189f4a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ff7ae532-70eb-436b-863e-fc1be634ea48}, !- Handle
  Core_mid ZN Air Terminal,               !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {9a4190e8-372b-4bbe-8a45-acce3f80914a}, !- Air Inlet Node Name
  {fbf48990-8a12-454e-b10c-e995c86cfed6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e988e8ba-f014-42ef-b1c2-f7065259df72}, !- Handle
  Node 131,                               !- Name
  {747081c4-f7c0-409f-8b55-c602948329e4}, !- Inlet Port
  {b0618fb7-198f-4962-bb67-29bcc8829ef0}; !- Outlet Port

OS:Connection,
  {0521ece3-f948-4d3c-a0a7-887eaf16ee82}, !- Handle
  {3e419af4-fcd7-49c6-8649-10fc236d0787}, !- Source Object
  3,                                      !- Outlet Port
  {8117ed19-6e33-485a-8869-a6b1a001c0c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {747081c4-f7c0-409f-8b55-c602948329e4}, !- Handle
  {997a6375-0146-4253-be40-2e4a59dc3a4b}, !- Source Object
  2,                                      !- Outlet Port
  {e988e8ba-f014-42ef-b1c2-f7065259df72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0618fb7-198f-4962-bb67-29bcc8829ef0}, !- Handle
  {e988e8ba-f014-42ef-b1c2-f7065259df72}, !- Source Object
  3,                                      !- Outlet Port
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b7a04930-8771-463b-926b-8de80b52b841}, !- Handle
  Node 132,                               !- Name
  {6d512826-b504-491c-9826-3e8ff7344d2d}, !- Inlet Port
  {9a4190e8-372b-4bbe-8a45-acce3f80914a}; !- Outlet Port

OS:Connection,
  {6d512826-b504-491c-9826-3e8ff7344d2d}, !- Handle
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Source Object
  3,                                      !- Outlet Port
  {b7a04930-8771-463b-926b-8de80b52b841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a4190e8-372b-4bbe-8a45-acce3f80914a}, !- Handle
  {b7a04930-8771-463b-926b-8de80b52b841}, !- Source Object
  3,                                      !- Outlet Port
  {ff7ae532-70eb-436b-863e-fc1be634ea48}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbf48990-8a12-454e-b10c-e995c86cfed6}, !- Handle
  {ff7ae532-70eb-436b-863e-fc1be634ea48}, !- Source Object
  4,                                      !- Outlet Port
  {3e419af4-fcd7-49c6-8649-10fc236d0787}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {2bffc794-0737-45de-a2ec-e11d0a7c1942}, !- Handle
  Schedule Constant 11,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {aaa7ad1d-e1e1-457e-9e12-cc75b512e514}, !- Handle
  Schedule Constant 12,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88cb3ffd-af16-4e3b-b049-89490ec06ca6}, !- Handle
  Perimeter_mid_ZN_1 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {9aac1f9e-09cc-4fe1-ae9f-a0a4303e356a}, !- Air Inlet Node Name
  {35dbf174-bb84-4f9d-ba4b-44f0e03b0b1d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1fc9d900-827e-4e55-8f93-3c185e2777fd}, !- Handle
  Node 133,                               !- Name
  {35dbf174-bb84-4f9d-ba4b-44f0e03b0b1d}, !- Inlet Port
  {b9820d46-bc64-43be-aa0a-98bbe82a4c0e}; !- Outlet Port

OS:Node,
  {6707971f-5b8a-441c-adb2-17a80107b165}, !- Handle
  Node 134,                               !- Name
  {2efd3bd7-2601-4c4a-8b40-6614a00c2999}, !- Inlet Port
  {4791b6e5-0690-4cfe-bc41-0ea0d2f500e5}; !- Outlet Port

OS:Connection,
  {b9820d46-bc64-43be-aa0a-98bbe82a4c0e}, !- Handle
  {1fc9d900-827e-4e55-8f93-3c185e2777fd}, !- Source Object
  3,                                      !- Outlet Port
  {8cce8177-0b13-451d-bf62-8faa91e351cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2efd3bd7-2601-4c4a-8b40-6614a00c2999}, !- Handle
  {e63f1a34-917f-4891-a571-c92036ca2745}, !- Source Object
  2,                                      !- Outlet Port
  {6707971f-5b8a-441c-adb2-17a80107b165}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4791b6e5-0690-4cfe-bc41-0ea0d2f500e5}, !- Handle
  {6707971f-5b8a-441c-adb2-17a80107b165}, !- Source Object
  3,                                      !- Outlet Port
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9485935f-5ff8-44b2-a5b4-272b3814e0fb}, !- Handle
  Node 135,                               !- Name
  {56335304-e245-4fff-8a43-855d2e7ac9a7}, !- Inlet Port
  {9aac1f9e-09cc-4fe1-ae9f-a0a4303e356a}; !- Outlet Port

OS:Connection,
  {56335304-e245-4fff-8a43-855d2e7ac9a7}, !- Handle
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Source Object
  4,                                      !- Outlet Port
  {9485935f-5ff8-44b2-a5b4-272b3814e0fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9aac1f9e-09cc-4fe1-ae9f-a0a4303e356a}, !- Handle
  {9485935f-5ff8-44b2-a5b4-272b3814e0fb}, !- Source Object
  3,                                      !- Outlet Port
  {88cb3ffd-af16-4e3b-b049-89490ec06ca6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35dbf174-bb84-4f9d-ba4b-44f0e03b0b1d}, !- Handle
  {88cb3ffd-af16-4e3b-b049-89490ec06ca6}, !- Source Object
  4,                                      !- Outlet Port
  {1fc9d900-827e-4e55-8f93-3c185e2777fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {af623089-554f-4d10-8d53-2873c74ab2c7}, !- Handle
  Schedule Constant 13,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {daafe630-c88b-487c-8f4b-1d2154ddf289}, !- Handle
  Schedule Constant 14,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {80a9b158-5682-4b3d-a3d3-68ca02891c4e}, !- Handle
  Perimeter_mid_ZN_3 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {ce785e83-cb6c-4007-b30f-ed92442a4fdf}, !- Air Inlet Node Name
  {14243c43-2202-4f65-bfd8-59d40502b7de}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {979e206e-b168-4fb7-b865-2f8f12b29d07}, !- Handle
  Node 136,                               !- Name
  {14243c43-2202-4f65-bfd8-59d40502b7de}, !- Inlet Port
  {b4ebe5f8-e695-4b45-843e-95d004de3f4e}; !- Outlet Port

OS:Node,
  {f097e23c-85e9-4d57-9631-f09f88ff86a4}, !- Handle
  Node 137,                               !- Name
  {7dd24d31-dcb8-47af-99ce-0012251cc205}, !- Inlet Port
  {a7015f1e-c5da-4170-b8f9-21f812a32966}; !- Outlet Port

OS:Connection,
  {b4ebe5f8-e695-4b45-843e-95d004de3f4e}, !- Handle
  {979e206e-b168-4fb7-b865-2f8f12b29d07}, !- Source Object
  3,                                      !- Outlet Port
  {c79c2ec6-1681-4926-95ac-99b1075cca8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7dd24d31-dcb8-47af-99ce-0012251cc205}, !- Handle
  {a0558ecc-c984-426a-9382-67335222add4}, !- Source Object
  2,                                      !- Outlet Port
  {f097e23c-85e9-4d57-9631-f09f88ff86a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7015f1e-c5da-4170-b8f9-21f812a32966}, !- Handle
  {f097e23c-85e9-4d57-9631-f09f88ff86a4}, !- Source Object
  3,                                      !- Outlet Port
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {87874ba2-78f5-41fb-adc3-d74ceb4591fa}, !- Handle
  Node 138,                               !- Name
  {bc42d0c9-4a82-462d-a65a-67093214a768}, !- Inlet Port
  {ce785e83-cb6c-4007-b30f-ed92442a4fdf}; !- Outlet Port

OS:Connection,
  {bc42d0c9-4a82-462d-a65a-67093214a768}, !- Handle
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Source Object
  5,                                      !- Outlet Port
  {87874ba2-78f5-41fb-adc3-d74ceb4591fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce785e83-cb6c-4007-b30f-ed92442a4fdf}, !- Handle
  {87874ba2-78f5-41fb-adc3-d74ceb4591fa}, !- Source Object
  3,                                      !- Outlet Port
  {80a9b158-5682-4b3d-a3d3-68ca02891c4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14243c43-2202-4f65-bfd8-59d40502b7de}, !- Handle
  {80a9b158-5682-4b3d-a3d3-68ca02891c4e}, !- Source Object
  4,                                      !- Outlet Port
  {979e206e-b168-4fb7-b865-2f8f12b29d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {ebed5de4-837e-42e6-a356-39ef0ed2500d}, !- Handle
  Schedule Constant 15,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {6417a889-527e-485c-a8d9-a2b1c5b0e701}, !- Handle
  Schedule Constant 16,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {78c083e0-e53a-4c6f-a974-2f314cbc1fa3}, !- Handle
  Perimeter_mid_ZN_2 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {dc1a4460-44c6-43c0-8f62-37298de7977b}, !- Air Inlet Node Name
  {0aec6b08-a07b-47dd-b78e-fb474e13bdb8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9674881-cfec-47d7-83f7-4276a9bf7b62}, !- Handle
  Node 139,                               !- Name
  {0aec6b08-a07b-47dd-b78e-fb474e13bdb8}, !- Inlet Port
  {5690d726-a39b-4064-aec6-7924fabcae90}; !- Outlet Port

OS:Node,
  {5a74a56a-c811-43e4-a450-7c728442f87f}, !- Handle
  Node 140,                               !- Name
  {525baa53-b2dc-42e6-b3b2-754618b3e190}, !- Inlet Port
  {c6f2bc62-eadb-4674-ac2b-b19090c024cb}; !- Outlet Port

OS:Connection,
  {5690d726-a39b-4064-aec6-7924fabcae90}, !- Handle
  {f9674881-cfec-47d7-83f7-4276a9bf7b62}, !- Source Object
  3,                                      !- Outlet Port
  {c725f013-b809-4440-b9e8-0c6ad1db60aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {525baa53-b2dc-42e6-b3b2-754618b3e190}, !- Handle
  {955d30e2-c293-45ea-aff3-3f821f38cc57}, !- Source Object
  2,                                      !- Outlet Port
  {5a74a56a-c811-43e4-a450-7c728442f87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f2bc62-eadb-4674-ac2b-b19090c024cb}, !- Handle
  {5a74a56a-c811-43e4-a450-7c728442f87f}, !- Source Object
  3,                                      !- Outlet Port
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bcbb595d-3dde-40b9-87b5-407a8fc8d86d}, !- Handle
  Node 141,                               !- Name
  {fc44f0a6-87e2-4d45-a4d7-d89b86fa79f7}, !- Inlet Port
  {dc1a4460-44c6-43c0-8f62-37298de7977b}; !- Outlet Port

OS:Connection,
  {fc44f0a6-87e2-4d45-a4d7-d89b86fa79f7}, !- Handle
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Source Object
  6,                                      !- Outlet Port
  {bcbb595d-3dde-40b9-87b5-407a8fc8d86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc1a4460-44c6-43c0-8f62-37298de7977b}, !- Handle
  {bcbb595d-3dde-40b9-87b5-407a8fc8d86d}, !- Source Object
  3,                                      !- Outlet Port
  {78c083e0-e53a-4c6f-a974-2f314cbc1fa3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0aec6b08-a07b-47dd-b78e-fb474e13bdb8}, !- Handle
  {78c083e0-e53a-4c6f-a974-2f314cbc1fa3}, !- Source Object
  4,                                      !- Outlet Port
  {f9674881-cfec-47d7-83f7-4276a9bf7b62}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {9aa998a1-23a0-4cec-8bc9-a6e267ed7461}, !- Handle
  Schedule Constant 17,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {3e38a78e-ae73-405f-8d40-46462a02ef39}, !- Handle
  Schedule Constant 18,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e39bc7d7-e3bf-45fb-909c-fe2a943e1cdb}, !- Handle
  Perimeter_mid_ZN_4 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {b854d95b-c273-4804-a69d-4ac02341ed46}, !- Air Inlet Node Name
  {830bf9bd-fed4-4c1d-b450-9c51ee818d2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e524b4d1-2660-4270-9bb2-eba3791550da}, !- Handle
  Node 142,                               !- Name
  {830bf9bd-fed4-4c1d-b450-9c51ee818d2d}, !- Inlet Port
  {5d22900e-c687-4032-89c5-e69100f59eac}; !- Outlet Port

OS:Node,
  {699415a4-a95f-4975-8d25-db8e6625b921}, !- Handle
  Node 143,                               !- Name
  {77524329-107d-4a7c-bc28-31f2eb2c5d2a}, !- Inlet Port
  {1b7a18e6-e98b-4bb5-97e1-6a7673fb2376}; !- Outlet Port

OS:Connection,
  {5d22900e-c687-4032-89c5-e69100f59eac}, !- Handle
  {e524b4d1-2660-4270-9bb2-eba3791550da}, !- Source Object
  3,                                      !- Outlet Port
  {481515bc-f6c4-446c-b656-c4ffcc85d580}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {77524329-107d-4a7c-bc28-31f2eb2c5d2a}, !- Handle
  {d1a9a49e-1606-477e-8955-0d730b908a16}, !- Source Object
  2,                                      !- Outlet Port
  {699415a4-a95f-4975-8d25-db8e6625b921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b7a18e6-e98b-4bb5-97e1-6a7673fb2376}, !- Handle
  {699415a4-a95f-4975-8d25-db8e6625b921}, !- Source Object
  3,                                      !- Outlet Port
  {819a8fb5-ce60-4160-99ff-5999ebf6d1dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {4988254d-bea9-4128-93e5-d7431252deab}, !- Handle
  Node 144,                               !- Name
  {e0346eec-594f-4c91-86fe-9bb1782cab54}, !- Inlet Port
  {b854d95b-c273-4804-a69d-4ac02341ed46}; !- Outlet Port

OS:Connection,
  {e0346eec-594f-4c91-86fe-9bb1782cab54}, !- Handle
  {879a8e9a-548e-4315-be93-515e4407d36e}, !- Source Object
  7,                                      !- Outlet Port
  {4988254d-bea9-4128-93e5-d7431252deab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b854d95b-c273-4804-a69d-4ac02341ed46}, !- Handle
  {4988254d-bea9-4128-93e5-d7431252deab}, !- Source Object
  3,                                      !- Outlet Port
  {e39bc7d7-e3bf-45fb-909c-fe2a943e1cdb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {830bf9bd-fed4-4c1d-b450-9c51ee818d2d}, !- Handle
  {e39bc7d7-e3bf-45fb-909c-fe2a943e1cdb}, !- Source Object
  4,                                      !- Outlet Port
  {e524b4d1-2660-4270-9bb2-eba3791550da}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {77a3ed08-5456-4ee6-93c9-1d6fe376ce85}, !- Handle
  Schedule Constant 19,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {5083466f-15a4-470d-8101-df3170a83294}, !- Handle
  Schedule Constant 20,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Coil:Heating:Electric,
  {96ae29f7-8d0d-4e17-ad3a-3cbf46170ae7}, !- Handle
  Core_bottom ZN Supplemental Htg Coil,   !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1d547318-6112-4d08-a962-cffa7354489d}, !- Handle
  Core_bottom ZN Water-to-Air HP Htg Coil, !- Name
  {bd55ade0-c689-40ec-a84e-64d66b10f918}, !- Water Inlet Node Name
  {4b092c95-822e-4e84-b14e-4856deef05b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {4f365616-8a86-46e3-906a-cdd0b39301a0}, !- Heating Capacity Curve Name
  {27870e9d-1707-4f95-8f52-d08bf1d2d3e9}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {4f365616-8a86-46e3-906a-cdd0b39301a0}, !- Handle
  Curve Quad Linear 31,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {27870e9d-1707-4f95-8f52-d08bf1d2d3e9}, !- Handle
  Curve Quad Linear 32,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f87b7b2b-e117-4ce8-9bd9-ece96f236547}, !- Handle
  Node 145,                               !- Name
  {a80081bb-b4e5-4c98-99e0-3fd9daf097a8}, !- Inlet Port
  {bd55ade0-c689-40ec-a84e-64d66b10f918}; !- Outlet Port

OS:Connection,
  {a80081bb-b4e5-4c98-99e0-3fd9daf097a8}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  24,                                     !- Outlet Port
  {f87b7b2b-e117-4ce8-9bd9-ece96f236547}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59832be3-5c89-470e-8a6f-e1cb517d6d12}, !- Handle
  Node 146,                               !- Name
  {4b092c95-822e-4e84-b14e-4856deef05b0}, !- Inlet Port
  {61360674-6f6d-4b55-ab8d-f8e71a3e45c8}; !- Outlet Port

OS:Connection,
  {bd55ade0-c689-40ec-a84e-64d66b10f918}, !- Handle
  {f87b7b2b-e117-4ce8-9bd9-ece96f236547}, !- Source Object
  3,                                      !- Outlet Port
  {1d547318-6112-4d08-a962-cffa7354489d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b092c95-822e-4e84-b14e-4856deef05b0}, !- Handle
  {1d547318-6112-4d08-a962-cffa7354489d}, !- Source Object
  3,                                      !- Outlet Port
  {59832be3-5c89-470e-8a6f-e1cb517d6d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61360674-6f6d-4b55-ab8d-f8e71a3e45c8}, !- Handle
  {59832be3-5c89-470e-8a6f-e1cb517d6d12}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {efced93d-d3a5-4865-819c-edf80f6f65e7}, !- Handle
  Core_bottom ZN Water-to-Air HP Clg Coil, !- Name
  {6a9330b7-d3fd-40cc-8902-7163715a3105}, !- Water Inlet Node Name
  {a08cd66a-ac63-4258-babb-380e0992af61}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {5b4da52f-86ce-4817-a2eb-c4103eaf3cb8}, !- Total Cooling Capacity Curve Name
  {4cc917b8-7d73-4633-b45d-d6d17413aa9a}, !- Sensible Cooling Capacity Curve Name
  {86e026e7-51b5-41f3-a0bb-56dd0272bc5c}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5b4da52f-86ce-4817-a2eb-c4103eaf3cb8}, !- Handle
  TotCoolCapCurve 10,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4cc917b8-7d73-4633-b45d-d6d17413aa9a}, !- Handle
  Curve Quint Linear 11,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {86e026e7-51b5-41f3-a0bb-56dd0272bc5c}, !- Handle
  Curve Quad Linear 33,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {bb8a6c51-2361-4a49-91ba-68d14110f4f4}, !- Handle
  Node 147,                               !- Name
  {fb3170fc-48f9-4e42-93c3-75d900f92606}, !- Inlet Port
  {6a9330b7-d3fd-40cc-8902-7163715a3105}; !- Outlet Port

OS:Connection,
  {fb3170fc-48f9-4e42-93c3-75d900f92606}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  25,                                     !- Outlet Port
  {bb8a6c51-2361-4a49-91ba-68d14110f4f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fac163cf-666e-4a9c-9055-2fed6f6898d3}, !- Handle
  Node 148,                               !- Name
  {a08cd66a-ac63-4258-babb-380e0992af61}, !- Inlet Port
  {a437dbf9-1d90-4a02-be73-849e573d5000}; !- Outlet Port

OS:Connection,
  {6a9330b7-d3fd-40cc-8902-7163715a3105}, !- Handle
  {bb8a6c51-2361-4a49-91ba-68d14110f4f4}, !- Source Object
  3,                                      !- Outlet Port
  {efced93d-d3a5-4865-819c-edf80f6f65e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a08cd66a-ac63-4258-babb-380e0992af61}, !- Handle
  {efced93d-d3a5-4865-819c-edf80f6f65e7}, !- Source Object
  3,                                      !- Outlet Port
  {fac163cf-666e-4a9c-9055-2fed6f6898d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a437dbf9-1d90-4a02-be73-849e573d5000}, !- Handle
  {fac163cf-666e-4a9c-9055-2fed6f6898d3}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {b72c617b-b0ff-4171-bfad-078611540030}, !- Handle
  Core_bottom ZN WSHP Fan,                !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9ddc5e48-9d66-4d30-a4fd-1d0b67092025}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {995f5346-8126-49bc-a324-d4ca937dbfba}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9ddc5e48-9d66-4d30-a4fd-1d0b67092025}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {995f5346-8126-49bc-a324-d4ca937dbfba}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {b352531e-d722-4c30-9141-de7691257ea1}, !- Handle
  Core_bottom ZN WSHP,                    !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {73b25072-33e8-44dd-a153-b8c59f8b4b04}, !- Air Inlet Node Name
  {276d702b-d0cc-4f49-8718-7ea80c6d0d68}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b72c617b-b0ff-4171-bfad-078611540030}, !- Supply Air Fan Name
  {1d547318-6112-4d08-a962-cffa7354489d}, !- Heating Coil Name
  {efced93d-d3a5-4865-819c-edf80f6f65e7}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {96ae29f7-8d0d-4e17-ad3a-3cbf46170ae7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {df4039b7-6d1b-48aa-878c-109ce7f4ed04}, !- Handle
  Node 149,                               !- Name
  {09c19456-bbef-4157-ad3e-a2f405c2371d}, !- Inlet Port
  {73b25072-33e8-44dd-a153-b8c59f8b4b04}; !- Outlet Port

OS:Connection,
  {09c19456-bbef-4157-ad3e-a2f405c2371d}, !- Handle
  {1ff0f233-8dcc-4862-9f50-e7ceb5146199}, !- Source Object
  2,                                      !- Outlet Port
  {df4039b7-6d1b-48aa-878c-109ce7f4ed04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b25072-33e8-44dd-a153-b8c59f8b4b04}, !- Handle
  {df4039b7-6d1b-48aa-878c-109ce7f4ed04}, !- Source Object
  3,                                      !- Outlet Port
  {b352531e-d722-4c30-9141-de7691257ea1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ef5c016-ae3a-486d-8048-92c37ce3a0b7}, !- Handle
  Node 150,                               !- Name
  {276d702b-d0cc-4f49-8718-7ea80c6d0d68}, !- Inlet Port
  {33621a3c-8f96-4981-a449-50d6db871a2c}; !- Outlet Port

OS:Connection,
  {33621a3c-8f96-4981-a449-50d6db871a2c}, !- Handle
  {5ef5c016-ae3a-486d-8048-92c37ce3a0b7}, !- Source Object
  3,                                      !- Outlet Port
  {ac0e9f89-7426-4fbb-b543-b27a6f70e189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {276d702b-d0cc-4f49-8718-7ea80c6d0d68}, !- Handle
  {b352531e-d722-4c30-9141-de7691257ea1}, !- Source Object
  4,                                      !- Outlet Port
  {5ef5c016-ae3a-486d-8048-92c37ce3a0b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc1d9fe6-5f58-44b9-9561-0853332c7858}, !- Handle
  Perimeter_bot_ZN_2 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5509ffea-66ac-4c9f-8ac5-7f384c14b18a}, !- Handle
  Perimeter_bot_ZN_2 ZN Water-to-Air HP Htg Coil, !- Name
  {78e87348-4c3d-4d34-a84a-8bf25ab47f79}, !- Water Inlet Node Name
  {9d7479d2-68bd-4852-a7e7-9b1a5726fdd3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {43763d14-84b0-4739-83b2-d1f1b0db918b}, !- Heating Capacity Curve Name
  {d8fecba0-ab9d-4c1a-bdaf-474c2882bdd3}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {43763d14-84b0-4739-83b2-d1f1b0db918b}, !- Handle
  Curve Quad Linear 34,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d8fecba0-ab9d-4c1a-bdaf-474c2882bdd3}, !- Handle
  Curve Quad Linear 35,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e784cfeb-2ab2-478c-9eb4-87a18c2866a6}, !- Handle
  Node 151,                               !- Name
  {9e3211e6-8fb5-460a-9045-e80fdcb9dac6}, !- Inlet Port
  {78e87348-4c3d-4d34-a84a-8bf25ab47f79}; !- Outlet Port

OS:Connection,
  {9e3211e6-8fb5-460a-9045-e80fdcb9dac6}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  26,                                     !- Outlet Port
  {e784cfeb-2ab2-478c-9eb4-87a18c2866a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4487c3a5-9921-47ef-af0f-67714413aa37}, !- Handle
  Node 152,                               !- Name
  {9d7479d2-68bd-4852-a7e7-9b1a5726fdd3}, !- Inlet Port
  {b8bb68a2-a662-4522-aafc-335587316432}; !- Outlet Port

OS:Connection,
  {78e87348-4c3d-4d34-a84a-8bf25ab47f79}, !- Handle
  {e784cfeb-2ab2-478c-9eb4-87a18c2866a6}, !- Source Object
  3,                                      !- Outlet Port
  {5509ffea-66ac-4c9f-8ac5-7f384c14b18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d7479d2-68bd-4852-a7e7-9b1a5726fdd3}, !- Handle
  {5509ffea-66ac-4c9f-8ac5-7f384c14b18a}, !- Source Object
  3,                                      !- Outlet Port
  {4487c3a5-9921-47ef-af0f-67714413aa37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8bb68a2-a662-4522-aafc-335587316432}, !- Handle
  {4487c3a5-9921-47ef-af0f-67714413aa37}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5653b508-06a1-4dee-a180-483cec1644cb}, !- Handle
  Perimeter_bot_ZN_2 ZN Water-to-Air HP Clg Coil, !- Name
  {e2eafa05-4423-4e83-bf3d-db6b2da9e7cd}, !- Water Inlet Node Name
  {43fc9e41-10b9-414f-85bf-1410822158e3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {404828e2-c70b-44e7-aea8-929597fbf55a}, !- Total Cooling Capacity Curve Name
  {a0c9448e-76aa-4ccb-b138-7b4166be06d4}, !- Sensible Cooling Capacity Curve Name
  {f567c24e-9eb5-4129-9b08-7f1a03c03478}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {404828e2-c70b-44e7-aea8-929597fbf55a}, !- Handle
  TotCoolCapCurve 11,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a0c9448e-76aa-4ccb-b138-7b4166be06d4}, !- Handle
  Curve Quint Linear 12,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f567c24e-9eb5-4129-9b08-7f1a03c03478}, !- Handle
  Curve Quad Linear 36,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e71dace4-dd50-4f3e-be77-4db3aba8df1c}, !- Handle
  Node 153,                               !- Name
  {2c3db49c-1fc3-4040-84b1-f84be9cbfdd0}, !- Inlet Port
  {e2eafa05-4423-4e83-bf3d-db6b2da9e7cd}; !- Outlet Port

OS:Connection,
  {2c3db49c-1fc3-4040-84b1-f84be9cbfdd0}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  27,                                     !- Outlet Port
  {e71dace4-dd50-4f3e-be77-4db3aba8df1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a11f1691-4d8e-4f4a-a13d-0dff4aa671dd}, !- Handle
  Node 154,                               !- Name
  {43fc9e41-10b9-414f-85bf-1410822158e3}, !- Inlet Port
  {b9e502ac-cd37-41af-aa94-e6ce1798479a}; !- Outlet Port

OS:Connection,
  {e2eafa05-4423-4e83-bf3d-db6b2da9e7cd}, !- Handle
  {e71dace4-dd50-4f3e-be77-4db3aba8df1c}, !- Source Object
  3,                                      !- Outlet Port
  {5653b508-06a1-4dee-a180-483cec1644cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fc9e41-10b9-414f-85bf-1410822158e3}, !- Handle
  {5653b508-06a1-4dee-a180-483cec1644cb}, !- Source Object
  3,                                      !- Outlet Port
  {a11f1691-4d8e-4f4a-a13d-0dff4aa671dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9e502ac-cd37-41af-aa94-e6ce1798479a}, !- Handle
  {a11f1691-4d8e-4f4a-a13d-0dff4aa671dd}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {74bec8d6-c4ed-4ccc-9b15-20dcfa73a3bf}, !- Handle
  Perimeter_bot_ZN_2 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7d66d8a9-c2dd-422d-af08-686614bc86c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b6402c5-e82c-4662-be66-b3726ba19a0a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7d66d8a9-c2dd-422d-af08-686614bc86c2}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b6402c5-e82c-4662-be66-b3726ba19a0a}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {794ae59a-c769-4ca8-8fea-26601123e2ce}, !- Handle
  Perimeter_bot_ZN_2 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {9c43da79-48cf-41b6-8ae8-4354ba2466d7}, !- Air Inlet Node Name
  {43765844-5e8d-4e55-8cd7-02e29bf75bef}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {74bec8d6-c4ed-4ccc-9b15-20dcfa73a3bf}, !- Supply Air Fan Name
  {5509ffea-66ac-4c9f-8ac5-7f384c14b18a}, !- Heating Coil Name
  {5653b508-06a1-4dee-a180-483cec1644cb}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {dc1d9fe6-5f58-44b9-9561-0853332c7858}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c34601bf-8058-4a98-b31b-3019275c7456}, !- Handle
  Node 155,                               !- Name
  {fb7fdfb9-da67-4e86-a054-460ef01c0044}, !- Inlet Port
  {9c43da79-48cf-41b6-8ae8-4354ba2466d7}; !- Outlet Port

OS:Connection,
  {fb7fdfb9-da67-4e86-a054-460ef01c0044}, !- Handle
  {168f0426-78f7-43cf-a7e7-31ae8d0eee44}, !- Source Object
  2,                                      !- Outlet Port
  {c34601bf-8058-4a98-b31b-3019275c7456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c43da79-48cf-41b6-8ae8-4354ba2466d7}, !- Handle
  {c34601bf-8058-4a98-b31b-3019275c7456}, !- Source Object
  3,                                      !- Outlet Port
  {794ae59a-c769-4ca8-8fea-26601123e2ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {73209930-5be0-48d8-b5a8-93a36504a8a6}, !- Handle
  Node 156,                               !- Name
  {43765844-5e8d-4e55-8cd7-02e29bf75bef}, !- Inlet Port
  {8f23437c-7436-4cd3-ac40-eab463d6a46a}; !- Outlet Port

OS:Connection,
  {8f23437c-7436-4cd3-ac40-eab463d6a46a}, !- Handle
  {73209930-5be0-48d8-b5a8-93a36504a8a6}, !- Source Object
  3,                                      !- Outlet Port
  {3ad686b3-c75c-4162-a507-055639525ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43765844-5e8d-4e55-8cd7-02e29bf75bef}, !- Handle
  {794ae59a-c769-4ca8-8fea-26601123e2ce}, !- Source Object
  4,                                      !- Outlet Port
  {73209930-5be0-48d8-b5a8-93a36504a8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c3f3bc47-6752-48a0-bb4f-8ea5efa639a2}, !- Handle
  Perimeter_bot_ZN_1 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4fe1a9cb-98a2-47ff-a452-191ee5bc2b18}, !- Handle
  Perimeter_bot_ZN_1 ZN Water-to-Air HP Htg Coil, !- Name
  {11af7cd5-fee2-4ec5-b012-36a9057f6f7c}, !- Water Inlet Node Name
  {62f1429b-a9ae-4611-81d3-dba10ecf9abb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {70ae404b-9c68-447f-ae5d-3df7270ebe65}, !- Heating Capacity Curve Name
  {7a8ad28f-58a8-46ff-b533-3d941ffa72a8}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {70ae404b-9c68-447f-ae5d-3df7270ebe65}, !- Handle
  Curve Quad Linear 37,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7a8ad28f-58a8-46ff-b533-3d941ffa72a8}, !- Handle
  Curve Quad Linear 38,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d224bbb9-09a9-499f-b349-ba5dabb52266}, !- Handle
  Node 157,                               !- Name
  {ffbc769d-3036-41c0-a78f-50b12c021560}, !- Inlet Port
  {11af7cd5-fee2-4ec5-b012-36a9057f6f7c}; !- Outlet Port

OS:Connection,
  {ffbc769d-3036-41c0-a78f-50b12c021560}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  28,                                     !- Outlet Port
  {d224bbb9-09a9-499f-b349-ba5dabb52266}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b672009-43ef-4621-898c-985492304c50}, !- Handle
  Node 158,                               !- Name
  {62f1429b-a9ae-4611-81d3-dba10ecf9abb}, !- Inlet Port
  {7b45f10b-beca-4643-ba59-8aa85cae9fe5}; !- Outlet Port

OS:Connection,
  {11af7cd5-fee2-4ec5-b012-36a9057f6f7c}, !- Handle
  {d224bbb9-09a9-499f-b349-ba5dabb52266}, !- Source Object
  3,                                      !- Outlet Port
  {4fe1a9cb-98a2-47ff-a452-191ee5bc2b18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f1429b-a9ae-4611-81d3-dba10ecf9abb}, !- Handle
  {4fe1a9cb-98a2-47ff-a452-191ee5bc2b18}, !- Source Object
  3,                                      !- Outlet Port
  {3b672009-43ef-4621-898c-985492304c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b45f10b-beca-4643-ba59-8aa85cae9fe5}, !- Handle
  {3b672009-43ef-4621-898c-985492304c50}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9866cb98-e2d3-4bc1-a2e4-b902604abe32}, !- Handle
  Perimeter_bot_ZN_1 ZN Water-to-Air HP Clg Coil, !- Name
  {9ca04141-c1ef-4ecc-9cdb-eb30ba4fb9c5}, !- Water Inlet Node Name
  {881197a2-75cd-4a2b-8e09-90c2f4d0b9e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {eff49c4a-6475-417e-9166-01cdc706ba26}, !- Total Cooling Capacity Curve Name
  {1bdc37db-14f0-4fab-946e-26c359d0d5fa}, !- Sensible Cooling Capacity Curve Name
  {fe65d52f-8304-4b0f-adc2-9a8e1f1f0aa7}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {eff49c4a-6475-417e-9166-01cdc706ba26}, !- Handle
  TotCoolCapCurve 12,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {1bdc37db-14f0-4fab-946e-26c359d0d5fa}, !- Handle
  Curve Quint Linear 13,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {fe65d52f-8304-4b0f-adc2-9a8e1f1f0aa7}, !- Handle
  Curve Quad Linear 39,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f05bb457-dcd6-44e3-8578-050263c29d77}, !- Handle
  Node 159,                               !- Name
  {c100a32a-c293-405c-ac6a-b79e5e53c5e0}, !- Inlet Port
  {9ca04141-c1ef-4ecc-9cdb-eb30ba4fb9c5}; !- Outlet Port

OS:Connection,
  {c100a32a-c293-405c-ac6a-b79e5e53c5e0}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  29,                                     !- Outlet Port
  {f05bb457-dcd6-44e3-8578-050263c29d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac25790f-b0d1-4ed2-9a1f-dae1ef6d4f54}, !- Handle
  Node 160,                               !- Name
  {881197a2-75cd-4a2b-8e09-90c2f4d0b9e4}, !- Inlet Port
  {6eaaeb18-af01-4c38-b268-4bbb4b227431}; !- Outlet Port

OS:Connection,
  {9ca04141-c1ef-4ecc-9cdb-eb30ba4fb9c5}, !- Handle
  {f05bb457-dcd6-44e3-8578-050263c29d77}, !- Source Object
  3,                                      !- Outlet Port
  {9866cb98-e2d3-4bc1-a2e4-b902604abe32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {881197a2-75cd-4a2b-8e09-90c2f4d0b9e4}, !- Handle
  {9866cb98-e2d3-4bc1-a2e4-b902604abe32}, !- Source Object
  3,                                      !- Outlet Port
  {ac25790f-b0d1-4ed2-9a1f-dae1ef6d4f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eaaeb18-af01-4c38-b268-4bbb4b227431}, !- Handle
  {ac25790f-b0d1-4ed2-9a1f-dae1ef6d4f54}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {ef5ec1bc-64c6-457b-bdb6-eba93bd8aebe}, !- Handle
  Perimeter_bot_ZN_1 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a7d8e00b-3fe6-457b-992d-20c0bea78902}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7b4bfd48-eb35-4830-8e22-453f23d28b79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a7d8e00b-3fe6-457b-992d-20c0bea78902}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7b4bfd48-eb35-4830-8e22-453f23d28b79}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {6cffbe66-72fc-4b9c-8c49-c30d843eb6bd}, !- Handle
  Perimeter_bot_ZN_1 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {70858d4f-70a2-4b47-8667-05ed953d2d57}, !- Air Inlet Node Name
  {5fc98272-0cd7-4d06-a15e-0f021cbb0f2f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef5ec1bc-64c6-457b-bdb6-eba93bd8aebe}, !- Supply Air Fan Name
  {4fe1a9cb-98a2-47ff-a452-191ee5bc2b18}, !- Heating Coil Name
  {9866cb98-e2d3-4bc1-a2e4-b902604abe32}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c3f3bc47-6752-48a0-bb4f-8ea5efa639a2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {818525f1-e569-42cc-b83e-488ad55a10a2}, !- Handle
  Node 161,                               !- Name
  {1b0d2e80-2732-4e35-b34b-692f136bdd3f}, !- Inlet Port
  {70858d4f-70a2-4b47-8667-05ed953d2d57}; !- Outlet Port

OS:Connection,
  {1b0d2e80-2732-4e35-b34b-692f136bdd3f}, !- Handle
  {faed0d6a-7a09-470f-a08a-95ab1185ba85}, !- Source Object
  2,                                      !- Outlet Port
  {818525f1-e569-42cc-b83e-488ad55a10a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70858d4f-70a2-4b47-8667-05ed953d2d57}, !- Handle
  {818525f1-e569-42cc-b83e-488ad55a10a2}, !- Source Object
  3,                                      !- Outlet Port
  {6cffbe66-72fc-4b9c-8c49-c30d843eb6bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffabb8ce-a90e-4e54-85ef-2c780fb189c5}, !- Handle
  Node 162,                               !- Name
  {5fc98272-0cd7-4d06-a15e-0f021cbb0f2f}, !- Inlet Port
  {a7ff96ab-b848-4ca2-93a8-88b475ecf40b}; !- Outlet Port

OS:Connection,
  {a7ff96ab-b848-4ca2-93a8-88b475ecf40b}, !- Handle
  {ffabb8ce-a90e-4e54-85ef-2c780fb189c5}, !- Source Object
  3,                                      !- Outlet Port
  {d40dd7a3-e3d8-4c55-abc6-edba5ee2d22b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc98272-0cd7-4d06-a15e-0f021cbb0f2f}, !- Handle
  {6cffbe66-72fc-4b9c-8c49-c30d843eb6bd}, !- Source Object
  4,                                      !- Outlet Port
  {ffabb8ce-a90e-4e54-85ef-2c780fb189c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {43f0c21e-7826-4f45-a0fc-c35cac7fbd81}, !- Handle
  Perimeter_bot_ZN_3 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {397be0d5-b443-4da4-b16c-83ea1e837fb8}, !- Handle
  Perimeter_bot_ZN_3 ZN Water-to-Air HP Htg Coil, !- Name
  {d4f9b416-bd8b-4f64-a991-5d0a6cf6ede7}, !- Water Inlet Node Name
  {36244f09-5b47-477e-a8dd-2605a560228b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {b4738ba0-e378-4db5-9dce-cec16894f807}, !- Heating Capacity Curve Name
  {972d6678-92ab-4bb6-8ae8-adfe48fcb23a}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {b4738ba0-e378-4db5-9dce-cec16894f807}, !- Handle
  Curve Quad Linear 40,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {972d6678-92ab-4bb6-8ae8-adfe48fcb23a}, !- Handle
  Curve Quad Linear 41,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ef5265e2-0c66-4e0e-bad2-5ee4a18e3080}, !- Handle
  Node 163,                               !- Name
  {29d40930-cbe5-4ff6-a43c-9add6a73e93f}, !- Inlet Port
  {d4f9b416-bd8b-4f64-a991-5d0a6cf6ede7}; !- Outlet Port

OS:Connection,
  {29d40930-cbe5-4ff6-a43c-9add6a73e93f}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  30,                                     !- Outlet Port
  {ef5265e2-0c66-4e0e-bad2-5ee4a18e3080}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c12aadba-99e5-4643-b8c5-01b99bc61691}, !- Handle
  Node 164,                               !- Name
  {36244f09-5b47-477e-a8dd-2605a560228b}, !- Inlet Port
  {3a3c95c1-e68e-42b3-8040-536a725f4d48}; !- Outlet Port

OS:Connection,
  {d4f9b416-bd8b-4f64-a991-5d0a6cf6ede7}, !- Handle
  {ef5265e2-0c66-4e0e-bad2-5ee4a18e3080}, !- Source Object
  3,                                      !- Outlet Port
  {397be0d5-b443-4da4-b16c-83ea1e837fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36244f09-5b47-477e-a8dd-2605a560228b}, !- Handle
  {397be0d5-b443-4da4-b16c-83ea1e837fb8}, !- Source Object
  3,                                      !- Outlet Port
  {c12aadba-99e5-4643-b8c5-01b99bc61691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3c95c1-e68e-42b3-8040-536a725f4d48}, !- Handle
  {c12aadba-99e5-4643-b8c5-01b99bc61691}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {35a0291c-b3be-4320-a22b-fb0b3c077c93}, !- Handle
  Perimeter_bot_ZN_3 ZN Water-to-Air HP Clg Coil, !- Name
  {8c2ccee1-f7f0-4049-92ff-3356ab343b3f}, !- Water Inlet Node Name
  {f75e300a-634a-4345-b7d5-7e5cbbb35ab7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {d2293a41-2aaa-47a7-9c01-abc6280ea39b}, !- Total Cooling Capacity Curve Name
  {a2f19d56-7746-461d-a90a-c0931c048f6c}, !- Sensible Cooling Capacity Curve Name
  {24f40ddf-5e34-4ffd-892b-92360831dbc9}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d2293a41-2aaa-47a7-9c01-abc6280ea39b}, !- Handle
  TotCoolCapCurve 13,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a2f19d56-7746-461d-a90a-c0931c048f6c}, !- Handle
  Curve Quint Linear 14,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {24f40ddf-5e34-4ffd-892b-92360831dbc9}, !- Handle
  Curve Quad Linear 42,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9c200e96-44ce-42b9-91e7-cc5a4cbbf712}, !- Handle
  Node 165,                               !- Name
  {1acd2d01-863f-4bbe-9798-fe3aad3b8d4c}, !- Inlet Port
  {8c2ccee1-f7f0-4049-92ff-3356ab343b3f}; !- Outlet Port

OS:Connection,
  {1acd2d01-863f-4bbe-9798-fe3aad3b8d4c}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  31,                                     !- Outlet Port
  {9c200e96-44ce-42b9-91e7-cc5a4cbbf712}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {109816fb-877d-4052-98c4-c9398486ffa0}, !- Handle
  Node 166,                               !- Name
  {f75e300a-634a-4345-b7d5-7e5cbbb35ab7}, !- Inlet Port
  {26ed3a34-32d6-447d-b584-65e0b24318a6}; !- Outlet Port

OS:Connection,
  {8c2ccee1-f7f0-4049-92ff-3356ab343b3f}, !- Handle
  {9c200e96-44ce-42b9-91e7-cc5a4cbbf712}, !- Source Object
  3,                                      !- Outlet Port
  {35a0291c-b3be-4320-a22b-fb0b3c077c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75e300a-634a-4345-b7d5-7e5cbbb35ab7}, !- Handle
  {35a0291c-b3be-4320-a22b-fb0b3c077c93}, !- Source Object
  3,                                      !- Outlet Port
  {109816fb-877d-4052-98c4-c9398486ffa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26ed3a34-32d6-447d-b584-65e0b24318a6}, !- Handle
  {109816fb-877d-4052-98c4-c9398486ffa0}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {1b273304-6da9-4333-a4ed-b2fdb7385632}, !- Handle
  Perimeter_bot_ZN_3 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6072242f-705d-425a-b0c2-7408cd64cb40}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {86dedf8e-83dc-482c-bef4-b5a94e9c851e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6072242f-705d-425a-b0c2-7408cd64cb40}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {86dedf8e-83dc-482c-bef4-b5a94e9c851e}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {89de0790-d3e5-4648-923b-9f3c99d74f63}, !- Handle
  Perimeter_bot_ZN_3 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {92fe59fd-4ba2-471e-a3c2-82c26b98b728}, !- Air Inlet Node Name
  {e1067286-9ee4-414e-98ac-42fc9943c2a8}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b273304-6da9-4333-a4ed-b2fdb7385632}, !- Supply Air Fan Name
  {397be0d5-b443-4da4-b16c-83ea1e837fb8}, !- Heating Coil Name
  {35a0291c-b3be-4320-a22b-fb0b3c077c93}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {43f0c21e-7826-4f45-a0fc-c35cac7fbd81}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ecc8ab81-20e2-471e-b9ca-91a9047c6b33}, !- Handle
  Node 167,                               !- Name
  {0ce054dd-9e14-46ca-9ebd-a5d2abe9e5de}, !- Inlet Port
  {92fe59fd-4ba2-471e-a3c2-82c26b98b728}; !- Outlet Port

OS:Connection,
  {0ce054dd-9e14-46ca-9ebd-a5d2abe9e5de}, !- Handle
  {dea4b1db-7e08-4635-9096-59c80884d34a}, !- Source Object
  2,                                      !- Outlet Port
  {ecc8ab81-20e2-471e-b9ca-91a9047c6b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92fe59fd-4ba2-471e-a3c2-82c26b98b728}, !- Handle
  {ecc8ab81-20e2-471e-b9ca-91a9047c6b33}, !- Source Object
  3,                                      !- Outlet Port
  {89de0790-d3e5-4648-923b-9f3c99d74f63}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f1636870-cf77-439b-bed1-ae1658de133c}, !- Handle
  Node 168,                               !- Name
  {e1067286-9ee4-414e-98ac-42fc9943c2a8}, !- Inlet Port
  {5e66f960-84c9-45a1-9729-56d044a95667}; !- Outlet Port

OS:Connection,
  {5e66f960-84c9-45a1-9729-56d044a95667}, !- Handle
  {f1636870-cf77-439b-bed1-ae1658de133c}, !- Source Object
  3,                                      !- Outlet Port
  {b6a9b4da-0774-4d87-b27c-02384f432b99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1067286-9ee4-414e-98ac-42fc9943c2a8}, !- Handle
  {89de0790-d3e5-4648-923b-9f3c99d74f63}, !- Source Object
  4,                                      !- Outlet Port
  {f1636870-cf77-439b-bed1-ae1658de133c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {72ef181a-2a77-42d2-91bd-40e3be8c2ca1}, !- Handle
  Perimeter_bot_ZN_4 ZN Supplemental Htg Coil, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d2a21069-13a8-45db-8e64-da6d3c392ef4}, !- Handle
  Perimeter_bot_ZN_4 ZN Water-to-Air HP Htg Coil, !- Name
  {4cfb3874-faf4-43ff-ab8f-485e94bd5d34}, !- Water Inlet Node Name
  {138bd42c-f578-41eb-a4e1-cc418050ec6b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {ad95de28-3627-4210-afc2-e3c1602b9e45}, !- Heating Capacity Curve Name
  {555558f3-1d42-4c53-a623-be7204dbb91c}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {ad95de28-3627-4210-afc2-e3c1602b9e45}, !- Handle
  Curve Quad Linear 43,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {555558f3-1d42-4c53-a623-be7204dbb91c}, !- Handle
  Curve Quad Linear 44,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {dadcbae5-fd24-42e5-bca8-9260be5d48dd}, !- Handle
  Node 169,                               !- Name
  {ba59a008-fa65-4e12-b206-c41c5c0b2551}, !- Inlet Port
  {4cfb3874-faf4-43ff-ab8f-485e94bd5d34}; !- Outlet Port

OS:Connection,
  {ba59a008-fa65-4e12-b206-c41c5c0b2551}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  32,                                     !- Outlet Port
  {dadcbae5-fd24-42e5-bca8-9260be5d48dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9c10219-3e74-468f-9f01-08649ee8b219}, !- Handle
  Node 170,                               !- Name
  {138bd42c-f578-41eb-a4e1-cc418050ec6b}, !- Inlet Port
  {b3aede1b-4310-4617-b649-31f2cedb2688}; !- Outlet Port

OS:Connection,
  {4cfb3874-faf4-43ff-ab8f-485e94bd5d34}, !- Handle
  {dadcbae5-fd24-42e5-bca8-9260be5d48dd}, !- Source Object
  3,                                      !- Outlet Port
  {d2a21069-13a8-45db-8e64-da6d3c392ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138bd42c-f578-41eb-a4e1-cc418050ec6b}, !- Handle
  {d2a21069-13a8-45db-8e64-da6d3c392ef4}, !- Source Object
  3,                                      !- Outlet Port
  {f9c10219-3e74-468f-9f01-08649ee8b219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3aede1b-4310-4617-b649-31f2cedb2688}, !- Handle
  {f9c10219-3e74-468f-9f01-08649ee8b219}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {770632e3-de34-49b0-ad0b-1087b44c113b}, !- Handle
  Perimeter_bot_ZN_4 ZN Water-to-Air HP Clg Coil, !- Name
  {6b522023-9416-4cc7-9a11-4a5812765db8}, !- Water Inlet Node Name
  {af580294-dc2e-426b-babd-67b3dfcb51f5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Rated Cooling Coefficient of Performance {W/W}
  {978d61bd-50c4-432c-86de-67e97b4c4202}, !- Total Cooling Capacity Curve Name
  {0d5815f5-3316-4ccd-a259-abb4b012acc4}, !- Sensible Cooling Capacity Curve Name
  {4fa1141c-f82d-4288-9af9-7c7b5021f252}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {978d61bd-50c4-432c-86de-67e97b4c4202}, !- Handle
  TotCoolCapCurve 14,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {0d5815f5-3316-4ccd-a259-abb4b012acc4}, !- Handle
  Curve Quint Linear 15,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4fa1141c-f82d-4288-9af9-7c7b5021f252}, !- Handle
  Curve Quad Linear 45,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3a9eac87-9768-4043-9347-ba5ab5b2e7cd}, !- Handle
  Node 171,                               !- Name
  {09f6996e-043c-47df-b4d9-e9d0de1a8aaa}, !- Inlet Port
  {6b522023-9416-4cc7-9a11-4a5812765db8}; !- Outlet Port

OS:Connection,
  {09f6996e-043c-47df-b4d9-e9d0de1a8aaa}, !- Handle
  {d23187e2-19dc-41e0-a5ff-a950536a2ae8}, !- Source Object
  33,                                     !- Outlet Port
  {3a9eac87-9768-4043-9347-ba5ab5b2e7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46e5fab0-58b8-41db-b6e2-720a427721af}, !- Handle
  Node 172,                               !- Name
  {af580294-dc2e-426b-babd-67b3dfcb51f5}, !- Inlet Port
  {7ff4b014-0fb0-4fad-b038-2a3bf5bc6b50}; !- Outlet Port

OS:Connection,
  {6b522023-9416-4cc7-9a11-4a5812765db8}, !- Handle
  {3a9eac87-9768-4043-9347-ba5ab5b2e7cd}, !- Source Object
  3,                                      !- Outlet Port
  {770632e3-de34-49b0-ad0b-1087b44c113b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af580294-dc2e-426b-babd-67b3dfcb51f5}, !- Handle
  {770632e3-de34-49b0-ad0b-1087b44c113b}, !- Source Object
  3,                                      !- Outlet Port
  {46e5fab0-58b8-41db-b6e2-720a427721af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff4b014-0fb0-4fad-b038-2a3bf5bc6b50}, !- Handle
  {46e5fab0-58b8-41db-b6e2-720a427721af}, !- Source Object
  3,                                      !- Outlet Port
  {a82efb8a-e52d-4ba6-a000-1257e671d5a6}, !- Target Object
  33;                                     !- Inlet Port

OS:Fan:OnOff,
  {a0353dfb-52cd-4be9-a287-36a41b59ad48}, !- Handle
  Perimeter_bot_ZN_4 ZN WSHP Fan,         !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e3abf05-8f61-4958-a440-44a26ee32d99}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {939d6672-0a6b-4d57-ba0c-d7fcabc0206f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e3abf05-8f61-4958-a440-44a26ee32d99}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {939d6672-0a6b-4d57-ba0c-d7fcabc0206f}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:WaterToAirHeatPump,
  {fbe5531e-d4fc-4774-b470-cffd60c3960d}, !- Handle
  Perimeter_bot_ZN_4 ZN WSHP,             !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {61177165-d7f6-4a7a-a90a-6e8604b042d8}, !- Air Inlet Node Name
  {f7006bf8-bc0b-4e67-a976-08610d3b0ed7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a0353dfb-52cd-4be9-a287-36a41b59ad48}, !- Supply Air Fan Name
  {d2a21069-13a8-45db-8e64-da6d3c392ef4}, !- Heating Coil Name
  {770632e3-de34-49b0-ad0b-1087b44c113b}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {72ef181a-2a77-42d2-91bd-40e3be8c2ca1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {53121d1e-9528-4523-91eb-9f7c7b054737}, !- Handle
  Node 173,                               !- Name
  {abece575-d721-4c12-ac85-b69d53f18028}, !- Inlet Port
  {61177165-d7f6-4a7a-a90a-6e8604b042d8}; !- Outlet Port

OS:Connection,
  {abece575-d721-4c12-ac85-b69d53f18028}, !- Handle
  {6db5e229-665a-4233-a9ee-d640306801a6}, !- Source Object
  2,                                      !- Outlet Port
  {53121d1e-9528-4523-91eb-9f7c7b054737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61177165-d7f6-4a7a-a90a-6e8604b042d8}, !- Handle
  {53121d1e-9528-4523-91eb-9f7c7b054737}, !- Source Object
  3,                                      !- Outlet Port
  {fbe5531e-d4fc-4774-b470-cffd60c3960d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e5549cf6-020d-4dec-81fc-606b89ed6333}, !- Handle
  Node 174,                               !- Name
  {f7006bf8-bc0b-4e67-a976-08610d3b0ed7}, !- Inlet Port
  {d01db7b4-d44f-4211-b051-6d7d2295af3a}; !- Outlet Port

OS:Connection,
  {d01db7b4-d44f-4211-b051-6d7d2295af3a}, !- Handle
  {e5549cf6-020d-4dec-81fc-606b89ed6333}, !- Source Object
  3,                                      !- Outlet Port
  {50bdef79-3f35-41b2-bb33-ce800a97bbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7006bf8-bc0b-4e67-a976-08610d3b0ed7}, !- Handle
  {fbe5531e-d4fc-4774-b470-cffd60c3960d}, !- Source Object
  4,                                      !- Outlet Port
  {e5549cf6-020d-4dec-81fc-606b89ed6333}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- Handle
  DOAS BOT System,                        !- Name
  ,                                       !- Controller List Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  {8834bea1-92a9-4dc8-8132-6a5b86ba4199}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8ad9fe2d-8d69-4025-b2aa-0c122cf2de62}, !- Supply Side Inlet Node Name
  {04f19c9d-e1e8-4449-8db6-e5d28b6bde6d}, !- Demand Side Outlet Node Name
  {3477f2a6-3107-46e1-a405-1ac74b28a64a}, !- Demand Side Inlet Node A
  {1d23ba4e-5c72-4160-b678-3c3e33d19566}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Demand Mixer Name
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3d9ed764-875d-49d6-95a3-ee98d02efac2}, !- Handle
  Node 175,                               !- Name
  {8ad9fe2d-8d69-4025-b2aa-0c122cf2de62}, !- Inlet Port
  {1a8470fd-8508-4ae0-94c7-0e7b202e3425}; !- Outlet Port

OS:Node,
  {0fe38c5f-01c7-4210-9d46-3a42624c3b6b}, !- Handle
  Node 176,                               !- Name
  {f8b04a34-521e-46bf-b635-6b37c8553e78}, !- Inlet Port
  {1d23ba4e-5c72-4160-b678-3c3e33d19566}; !- Outlet Port

OS:Connection,
  {8ad9fe2d-8d69-4025-b2aa-0c122cf2de62}, !- Handle
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- Source Object
  9,                                      !- Outlet Port
  {3d9ed764-875d-49d6-95a3-ee98d02efac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d23ba4e-5c72-4160-b678-3c3e33d19566}, !- Handle
  {0fe38c5f-01c7-4210-9d46-3a42624c3b6b}, !- Source Object
  3,                                      !- Outlet Port
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2b13f64a-6720-4b10-b597-49289a6d8c94}, !- Handle
  Node 177,                               !- Name
  {3477f2a6-3107-46e1-a405-1ac74b28a64a}, !- Inlet Port
  {7409c544-4013-445f-a01f-417e901ca7b5}; !- Outlet Port

OS:Node,
  {fc9861d0-412d-40cb-beca-2c8b9d557771}, !- Handle
  Node 178,                               !- Name
  {aaf3ff0e-20ab-4443-bdb7-39b5f27fd4fb}, !- Inlet Port
  {04f19c9d-e1e8-4449-8db6-e5d28b6bde6d}; !- Outlet Port

OS:Node,
  {f51cfd3a-6b3b-4589-ad6c-d2bf68cbb6e3}, !- Handle
  Node 179,                               !- Name
  {10af7ecd-188d-4487-9d14-7e49c5ebcac3}, !- Inlet Port
  {98cf2567-4f6d-48e3-a1c1-84dce0d944e1}; !- Outlet Port

OS:Connection,
  {3477f2a6-3107-46e1-a405-1ac74b28a64a}, !- Handle
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- Source Object
  11,                                     !- Outlet Port
  {2b13f64a-6720-4b10-b597-49289a6d8c94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f19c9d-e1e8-4449-8db6-e5d28b6bde6d}, !- Handle
  {fc9861d0-412d-40cb-beca-2c8b9d557771}, !- Source Object
  3,                                      !- Outlet Port
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {7409c544-4013-445f-a01f-417e901ca7b5}, !- Inlet Node Name
  {5fcb1819-ba28-4dc5-9db7-fb5f9290dac1}, !- Outlet Node Name 1
  {1c67230e-456d-480f-a702-99914cb69bad}, !- Outlet Node Name 2
  {56fa1f7b-1819-49ac-97e8-5f6e393cf59c}, !- Outlet Node Name 3
  {fd89a986-893f-4e84-a7bb-3b4207d2295f}, !- Outlet Node Name 4
  {bb6b6bdf-b960-45e3-af83-025a7cb70bca}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {aaf3ff0e-20ab-4443-bdb7-39b5f27fd4fb}, !- Outlet Node Name
  {7866eade-1d3b-4db2-b471-027d785984df}, !- Inlet Node Name 1
  {1f80c64f-e483-4ca4-a9c1-74e92d62fb23}, !- Inlet Node Name 2
  {4e17dcae-8bf8-44f9-b74d-c86fafeb3cec}, !- Inlet Node Name 3
  {d7388a86-6ced-4912-a559-0aef8e0b5529}, !- Inlet Node Name 4
  {39a67e3c-0ffc-4267-ba69-551f2d97f029}; !- Inlet Node Name 5

OS:Connection,
  {7409c544-4013-445f-a01f-417e901ca7b5}, !- Handle
  {2b13f64a-6720-4b10-b597-49289a6d8c94}, !- Source Object
  3,                                      !- Outlet Port
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaf3ff0e-20ab-4443-bdb7-39b5f27fd4fb}, !- Handle
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Source Object
  2,                                      !- Outlet Port
  {fc9861d0-412d-40cb-beca-2c8b9d557771}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60928323-dc78-4a75-a00f-cfbf7b583a2e}, !- Handle
  {5f52c6cf-ad56-42cd-928e-ef1e1ceee7a4}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  ,                                       !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  15.5555555555556,                       !- Central Cooling Design Supply Air Temperature {C}
  21.1111111111111,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {8834bea1-92a9-4dc8-8132-6a5b86ba4199}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {03de0f4a-d88f-4584-b367-afaaeaf4fd96}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {98e8034c-5585-4cfa-85e5-b5cf226aa24a}, !- Handle
  DOAS Supply Fan 2,                      !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {4ab084c7-1f6a-435e-804f-f53e533a0ea1}, !- Air Inlet Node Name
  {f8b04a34-521e-46bf-b635-6b37c8553e78}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Connection,
  {f8b04a34-521e-46bf-b635-6b37c8553e78}, !- Handle
  {98e8034c-5585-4cfa-85e5-b5cf226aa24a}, !- Source Object
  9,                                      !- Outlet Port
  {0fe38c5f-01c7-4210-9d46-3a42624c3b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Handle
  DOAS BOT System Htg Coil,               !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {53fe6773-1068-4289-be94-8efdb7796312}, !- Water Inlet Node Name
  {41ed216e-40a2-479d-9958-298ac10b001e}, !- Water Outlet Node Name
  {30a7be30-ef59-4eca-89d5-0fe870bec97a}, !- Air Inlet Node Name
  {b764c4f9-73b6-43f1-bf56-01b8439dd4fe}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {80ed902c-c0eb-476d-8cc4-706549f35d17}, !- Handle
  Node 180,                               !- Name
  {425fbbec-04fa-407f-b9e9-c77e258091cc}, !- Inlet Port
  {53fe6773-1068-4289-be94-8efdb7796312}; !- Outlet Port

OS:Connection,
  {425fbbec-04fa-407f-b9e9-c77e258091cc}, !- Handle
  {0071008f-091b-4a6b-aeb7-54ae056bcf5f}, !- Source Object
  6,                                      !- Outlet Port
  {80ed902c-c0eb-476d-8cc4-706549f35d17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd8706f0-8a8a-4b1c-91a5-ccd509196742}, !- Handle
  Node 181,                               !- Name
  {41ed216e-40a2-479d-9958-298ac10b001e}, !- Inlet Port
  {2e63c484-0887-4a73-a2da-d6cfeae99eba}; !- Outlet Port

OS:Connection,
  {53fe6773-1068-4289-be94-8efdb7796312}, !- Handle
  {80ed902c-c0eb-476d-8cc4-706549f35d17}, !- Source Object
  3,                                      !- Outlet Port
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {41ed216e-40a2-479d-9958-298ac10b001e}, !- Handle
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Source Object
  6,                                      !- Outlet Port
  {dd8706f0-8a8a-4b1c-91a5-ccd509196742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e63c484-0887-4a73-a2da-d6cfeae99eba}, !- Handle
  {dd8706f0-8a8a-4b1c-91a5-ccd509196742}, !- Source Object
  3,                                      !- Outlet Port
  {8d46c95b-374d-4cf5-968c-6e9d482ae048}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {6a2b00a0-72c9-4315-8489-50b2d3a9cea5}, !- Handle
  DOAS BOT System Htg Coil Controller,    !- Name
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6c8889a1-edf7-4202-8f78-aead79353408}, !- Handle
  Node 182,                               !- Name
  {b764c4f9-73b6-43f1-bf56-01b8439dd4fe}, !- Inlet Port
  {4ab084c7-1f6a-435e-804f-f53e533a0ea1}; !- Outlet Port

OS:Connection,
  {b764c4f9-73b6-43f1-bf56-01b8439dd4fe}, !- Handle
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Source Object
  8,                                      !- Outlet Port
  {6c8889a1-edf7-4202-8f78-aead79353408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab084c7-1f6a-435e-804f-f53e533a0ea1}, !- Handle
  {6c8889a1-edf7-4202-8f78-aead79353408}, !- Source Object
  3,                                      !- Outlet Port
  {98e8034c-5585-4cfa-85e5-b5cf226aa24a}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Cooling:DX:TwoSpeed,
  {e68c9e5e-efff-4c0a-a305-3a6ed9f6cb16}, !- Handle
  DOAS BOT System 2spd DX Clg Coil,       !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3,                                      !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  {1d0f7d60-3b6e-4f28-a16d-5cfd5c20fe4d}, !- Air Inlet Node Name
  {1761acdd-d5da-4a14-afd2-6c6f3083f5ce}, !- Air Outlet Node Name
  {19fea263-111c-4cd0-b63a-4721112aeb11}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3277a9b5-adce-497f-89b4-ac3a6e113ec6}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {0d416318-509d-4caa-90b1-8ab6f9d39d27}, !- Energy Input Ratio Function of Temperature Curve Name
  {e9b4c9da-26c3-44d7-b64b-92395acbf590}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7ba4e04e-1211-42ad-a762-221c7789ef0f}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3,                                      !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  {fb911bdd-371e-4418-acf8-741f9d3567fd}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {1b615402-ae1d-4b85-bd97-73167f15739a}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {19fea263-111c-4cd0-b63a-4721112aeb11}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3277a9b5-adce-497f-89b4-ac3a6e113ec6}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {0d416318-509d-4caa-90b1-8ab6f9d39d27}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9b4c9da-26c3-44d7-b64b-92395acbf590}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Quadratic,
  {7ba4e04e-1211-42ad-a762-221c7789ef0f}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb911bdd-371e-4418-acf8-741f9d3567fd}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {1b615402-ae1d-4b85-bd97-73167f15739a}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Node,
  {d0d87752-96e6-4b30-9277-d1855bda553f}, !- Handle
  Node 183,                               !- Name
  {1761acdd-d5da-4a14-afd2-6c6f3083f5ce}, !- Inlet Port
  {30a7be30-ef59-4eca-89d5-0fe870bec97a}; !- Outlet Port

OS:Connection,
  {1761acdd-d5da-4a14-afd2-6c6f3083f5ce}, !- Handle
  {e68c9e5e-efff-4c0a-a305-3a6ed9f6cb16}, !- Source Object
  9,                                      !- Outlet Port
  {d0d87752-96e6-4b30-9277-d1855bda553f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a7be30-ef59-4eca-89d5-0fe870bec97a}, !- Handle
  {d0d87752-96e6-4b30-9277-d1855bda553f}, !- Source Object
  3,                                      !- Outlet Port
  {3d2fdb51-3eb6-4569-88b7-d2548144a158}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c49eef3-026a-490e-b4b4-336b1781ff88}, !- Handle
  DOAS BOT System Outdoor Air Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b1a631c-4848-4fb1-b61f-8bfe8eef19e6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b1a631c-4848-4fb1-b61f-8bfe8eef19e6}, !- Handle
  DOAS BOT System Mechanical Ventilation Controller, !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {551fb3c9-6bde-420f-85d7-985d43d31cd8}, !- Handle
  DOAS BOT System OA System,              !- Name
  {7c49eef3-026a-490e-b4b4-336b1781ff88}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b75474c3-d1cf-4f6d-adb3-6bb3ae43889d}, !- Mixed Air Node Name
  {c8f5288b-ff10-485f-b1a6-f1819645b567}, !- Outdoor Air Stream Node Name
  {41573cbb-e373-49d4-b670-8a586a1f6fea}, !- Relief Air Stream Node Name
  {391a25a8-1c7e-4a21-a31f-c466f0970a84}; !- Return Air Stream Node Name

OS:Node,
  {c0334e19-7856-4da7-b5b8-3a73c1c93573}, !- Handle
  Node 184,                               !- Name
  ,                                       !- Inlet Port
  {c8f5288b-ff10-485f-b1a6-f1819645b567}; !- Outlet Port

OS:Connection,
  {c8f5288b-ff10-485f-b1a6-f1819645b567}, !- Handle
  {c0334e19-7856-4da7-b5b8-3a73c1c93573}, !- Source Object
  3,                                      !- Outlet Port
  {551fb3c9-6bde-420f-85d7-985d43d31cd8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a4606656-577a-4737-995f-c4736f20d7f8}, !- Handle
  Node 185,                               !- Name
  {41573cbb-e373-49d4-b670-8a586a1f6fea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41573cbb-e373-49d4-b670-8a586a1f6fea}, !- Handle
  {551fb3c9-6bde-420f-85d7-985d43d31cd8}, !- Source Object
  7,                                      !- Outlet Port
  {a4606656-577a-4737-995f-c4736f20d7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c069c09d-9557-492c-96f6-1a4f88516533}, !- Handle
  Node 186,                               !- Name
  {b75474c3-d1cf-4f6d-adb3-6bb3ae43889d}, !- Inlet Port
  {1d0f7d60-3b6e-4f28-a16d-5cfd5c20fe4d}; !- Outlet Port

OS:Connection,
  {b75474c3-d1cf-4f6d-adb3-6bb3ae43889d}, !- Handle
  {551fb3c9-6bde-420f-85d7-985d43d31cd8}, !- Source Object
  5,                                      !- Outlet Port
  {c069c09d-9557-492c-96f6-1a4f88516533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0f7d60-3b6e-4f28-a16d-5cfd5c20fe4d}, !- Handle
  {c069c09d-9557-492c-96f6-1a4f88516533}, !- Source Object
  3,                                      !- Outlet Port
  {e68c9e5e-efff-4c0a-a305-3a6ed9f6cb16}, !- Target Object
  8;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {e5235255-8820-46e9-91f5-8ee9919d273d}, !- Handle
  DOAS Exhaust Fan 2,                     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  0.58175,                                !- Fan Total Efficiency
  373.633365,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.895,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {1a8470fd-8508-4ae0-94c7-0e7b202e3425}, !- Air Inlet Node Name
  {28f34a2b-ef70-4665-8da4-5fd43bfa0841}, !- Air Outlet Node Name
  DOAS Fans;                              !- End-Use Subcategory

OS:Node,
  {70f90bf8-1ef7-4ef0-a712-505ccde4f195}, !- Handle
  Node 187,                               !- Name
  {28f34a2b-ef70-4665-8da4-5fd43bfa0841}, !- Inlet Port
  {391a25a8-1c7e-4a21-a31f-c466f0970a84}; !- Outlet Port

OS:Connection,
  {1a8470fd-8508-4ae0-94c7-0e7b202e3425}, !- Handle
  {3d9ed764-875d-49d6-95a3-ee98d02efac2}, !- Source Object
  3,                                      !- Outlet Port
  {e5235255-8820-46e9-91f5-8ee9919d273d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {28f34a2b-ef70-4665-8da4-5fd43bfa0841}, !- Handle
  {e5235255-8820-46e9-91f5-8ee9919d273d}, !- Source Object
  9,                                      !- Outlet Port
  {70f90bf8-1ef7-4ef0-a712-505ccde4f195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391a25a8-1c7e-4a21-a31f-c466f0970a84}, !- Handle
  {70f90bf8-1ef7-4ef0-a712-505ccde4f195}, !- Source Object
  3,                                      !- Outlet Port
  {551fb3c9-6bde-420f-85d7-985d43d31cd8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {6cd086c5-043d-4629-b785-b9e62733151c}, !- Handle
  DOAS BOT System SAT Reset,              !- Name
  Temperature,                            !- Control Variable
  21.1111111111111,                       !- Setpoint at Outdoor Low Temperature {C}
  12.7777777777778,                       !- Outdoor Low Temperature {C}
  15.5555555555556,                       !- Setpoint at Outdoor High Temperature {C}
  21.1111111111111,                       !- Outdoor High Temperature {C}
  {0fe38c5f-01c7-4210-9d46-3a42624c3b6b}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AvailabilityManager:NightCycle,
  {03de0f4a-d88f-4584-b367-afaaeaf4fd96}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAnyZoneFansOnly,                 !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bbc06560-42d4-40c0-a6b4-2b6d7acd719a}, !- Control Zone or Zone List Name
  {d4bda593-3095-4878-aacc-d1889ce25db4}, !- Cooling Control Zone or Zone List Name
  {8636922c-539a-4be0-a7f3-585e9be8cb81}, !- Heating Control Zone or Zone List Name
  {adc1c5bf-8f8d-48b7-9c93-66a76a5ff1fb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bbc06560-42d4-40c0-a6b4-2b6d7acd719a}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {d4bda593-3095-4878-aacc-d1889ce25db4}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8636922c-539a-4be0-a7f3-585e9be8cb81}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {adc1c5bf-8f8d-48b7-9c93-66a76a5ff1fb}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {505e68d3-546f-4d60-a205-230c2ec76d1f}, !- Handle
  Core_bottom ZN Air Terminal,            !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {26fb5515-5b1a-40b5-896c-a56d0452cb6a}, !- Air Inlet Node Name
  {10af7ecd-188d-4487-9d14-7e49c5ebcac3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6eb729e-a3f0-43a5-b861-6c8834d1b66f}, !- Handle
  Node 188,                               !- Name
  {dc3491fb-9f6e-4518-9f46-9e1585a0a976}, !- Inlet Port
  {7866eade-1d3b-4db2-b471-027d785984df}; !- Outlet Port

OS:Connection,
  {98cf2567-4f6d-48e3-a1c1-84dce0d944e1}, !- Handle
  {f51cfd3a-6b3b-4589-ad6c-d2bf68cbb6e3}, !- Source Object
  3,                                      !- Outlet Port
  {ac0e9f89-7426-4fbb-b543-b27a6f70e189}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc3491fb-9f6e-4518-9f46-9e1585a0a976}, !- Handle
  {dbbc7e61-ce60-4f34-8d89-a4522aab0749}, !- Source Object
  2,                                      !- Outlet Port
  {a6eb729e-a3f0-43a5-b861-6c8834d1b66f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7866eade-1d3b-4db2-b471-027d785984df}, !- Handle
  {a6eb729e-a3f0-43a5-b861-6c8834d1b66f}, !- Source Object
  3,                                      !- Outlet Port
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8726649-a36e-41fc-8cbe-5c49a5f185fb}, !- Handle
  Node 189,                               !- Name
  {5fcb1819-ba28-4dc5-9db7-fb5f9290dac1}, !- Inlet Port
  {26fb5515-5b1a-40b5-896c-a56d0452cb6a}; !- Outlet Port

OS:Connection,
  {5fcb1819-ba28-4dc5-9db7-fb5f9290dac1}, !- Handle
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Source Object
  3,                                      !- Outlet Port
  {a8726649-a36e-41fc-8cbe-5c49a5f185fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26fb5515-5b1a-40b5-896c-a56d0452cb6a}, !- Handle
  {a8726649-a36e-41fc-8cbe-5c49a5f185fb}, !- Source Object
  3,                                      !- Outlet Port
  {505e68d3-546f-4d60-a205-230c2ec76d1f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {10af7ecd-188d-4487-9d14-7e49c5ebcac3}, !- Handle
  {505e68d3-546f-4d60-a205-230c2ec76d1f}, !- Source Object
  4,                                      !- Outlet Port
  {f51cfd3a-6b3b-4589-ad6c-d2bf68cbb6e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {b552bcf4-3c42-473e-b031-39bd8dc649cb}, !- Handle
  Schedule Constant 21,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {cf2dcea1-5ce0-4bfd-8293-6ba1ca58a88d}, !- Handle
  Schedule Constant 22,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5184b47-3ab9-426e-9477-2379ff469027}, !- Handle
  Perimeter_bot_ZN_2 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {3576477c-147d-4f9f-b699-8596c1bf5fc9}, !- Air Inlet Node Name
  {b7de4039-0243-411d-b766-35b43ddbba13}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c9531388-b6ff-481c-817e-71f1fb659d09}, !- Handle
  Node 190,                               !- Name
  {b7de4039-0243-411d-b766-35b43ddbba13}, !- Inlet Port
  {110c475f-eaee-4d10-bd8d-6108bde0b43d}; !- Outlet Port

OS:Node,
  {e14c155e-32ba-4a57-b2a0-8b65321520be}, !- Handle
  Node 191,                               !- Name
  {9eb570c2-a211-4dda-932d-104a027f9163}, !- Inlet Port
  {1f80c64f-e483-4ca4-a9c1-74e92d62fb23}; !- Outlet Port

OS:Connection,
  {110c475f-eaee-4d10-bd8d-6108bde0b43d}, !- Handle
  {c9531388-b6ff-481c-817e-71f1fb659d09}, !- Source Object
  3,                                      !- Outlet Port
  {3ad686b3-c75c-4162-a507-055639525ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9eb570c2-a211-4dda-932d-104a027f9163}, !- Handle
  {41eb3e63-3af9-45f8-8d1b-b6bbaaf88d63}, !- Source Object
  2,                                      !- Outlet Port
  {e14c155e-32ba-4a57-b2a0-8b65321520be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f80c64f-e483-4ca4-a9c1-74e92d62fb23}, !- Handle
  {e14c155e-32ba-4a57-b2a0-8b65321520be}, !- Source Object
  3,                                      !- Outlet Port
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {438a7314-6bd1-4676-a4c9-743ccbabf7b4}, !- Handle
  Node 192,                               !- Name
  {1c67230e-456d-480f-a702-99914cb69bad}, !- Inlet Port
  {3576477c-147d-4f9f-b699-8596c1bf5fc9}; !- Outlet Port

OS:Connection,
  {1c67230e-456d-480f-a702-99914cb69bad}, !- Handle
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Source Object
  4,                                      !- Outlet Port
  {438a7314-6bd1-4676-a4c9-743ccbabf7b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3576477c-147d-4f9f-b699-8596c1bf5fc9}, !- Handle
  {438a7314-6bd1-4676-a4c9-743ccbabf7b4}, !- Source Object
  3,                                      !- Outlet Port
  {b5184b47-3ab9-426e-9477-2379ff469027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7de4039-0243-411d-b766-35b43ddbba13}, !- Handle
  {b5184b47-3ab9-426e-9477-2379ff469027}, !- Source Object
  4,                                      !- Outlet Port
  {c9531388-b6ff-481c-817e-71f1fb659d09}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {737d6bd2-e761-4bf8-9d7b-e6ff3eaddde8}, !- Handle
  Schedule Constant 23,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7bf3d014-3a15-4181-919b-2be4289ebc4c}, !- Handle
  Schedule Constant 24,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d70807a6-07ea-49de-9680-4c28f76752df}, !- Handle
  Perimeter_bot_ZN_1 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {2b428560-b14b-4edf-ab33-e7b3160c2d32}, !- Air Inlet Node Name
  {7fe82cbb-be90-4b18-b4eb-340e8b119aea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b27c222-846f-4ee1-ad81-c9fd4146f1b6}, !- Handle
  Node 193,                               !- Name
  {7fe82cbb-be90-4b18-b4eb-340e8b119aea}, !- Inlet Port
  {8607e551-f6b1-47ec-bd0b-b0039643f5e2}; !- Outlet Port

OS:Node,
  {2ee4a97b-811b-4bd9-8974-0c1502196742}, !- Handle
  Node 194,                               !- Name
  {035945e0-737a-4559-b3d6-4afbd0e23064}, !- Inlet Port
  {4e17dcae-8bf8-44f9-b74d-c86fafeb3cec}; !- Outlet Port

OS:Connection,
  {8607e551-f6b1-47ec-bd0b-b0039643f5e2}, !- Handle
  {4b27c222-846f-4ee1-ad81-c9fd4146f1b6}, !- Source Object
  3,                                      !- Outlet Port
  {d40dd7a3-e3d8-4c55-abc6-edba5ee2d22b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {035945e0-737a-4559-b3d6-4afbd0e23064}, !- Handle
  {8d390626-d326-438c-8db8-b21c2630a049}, !- Source Object
  2,                                      !- Outlet Port
  {2ee4a97b-811b-4bd9-8974-0c1502196742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e17dcae-8bf8-44f9-b74d-c86fafeb3cec}, !- Handle
  {2ee4a97b-811b-4bd9-8974-0c1502196742}, !- Source Object
  3,                                      !- Outlet Port
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ebf0db87-cd97-41f1-a4e8-757c57c03235}, !- Handle
  Node 195,                               !- Name
  {56fa1f7b-1819-49ac-97e8-5f6e393cf59c}, !- Inlet Port
  {2b428560-b14b-4edf-ab33-e7b3160c2d32}; !- Outlet Port

OS:Connection,
  {56fa1f7b-1819-49ac-97e8-5f6e393cf59c}, !- Handle
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Source Object
  5,                                      !- Outlet Port
  {ebf0db87-cd97-41f1-a4e8-757c57c03235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b428560-b14b-4edf-ab33-e7b3160c2d32}, !- Handle
  {ebf0db87-cd97-41f1-a4e8-757c57c03235}, !- Source Object
  3,                                      !- Outlet Port
  {d70807a6-07ea-49de-9680-4c28f76752df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fe82cbb-be90-4b18-b4eb-340e8b119aea}, !- Handle
  {d70807a6-07ea-49de-9680-4c28f76752df}, !- Source Object
  4,                                      !- Outlet Port
  {4b27c222-846f-4ee1-ad81-c9fd4146f1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {eb372820-8022-4d90-9310-f7eebdcb2f63}, !- Handle
  Schedule Constant 25,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7b395ab8-c14d-4971-9cb5-4c6c37aa4768}, !- Handle
  Schedule Constant 26,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6f5589f8-d6cc-466e-b587-43a5841a19eb}, !- Handle
  Perimeter_bot_ZN_3 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {f4e8ab58-e7c3-475f-8c73-832cf5a8407b}, !- Air Inlet Node Name
  {32d81c7c-0b3b-4653-b108-d16383d2b8e2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a457636-406f-470f-80d3-90e07f8aa6b3}, !- Handle
  Node 196,                               !- Name
  {32d81c7c-0b3b-4653-b108-d16383d2b8e2}, !- Inlet Port
  {677e8e90-8d2d-4f04-aa8c-16c9a1b129f5}; !- Outlet Port

OS:Node,
  {2917da83-1e97-4988-96d0-07f7f587b9e9}, !- Handle
  Node 197,                               !- Name
  {6d59a28b-7b3e-43da-baa8-f2a88eeb56ce}, !- Inlet Port
  {d7388a86-6ced-4912-a559-0aef8e0b5529}; !- Outlet Port

OS:Connection,
  {677e8e90-8d2d-4f04-aa8c-16c9a1b129f5}, !- Handle
  {3a457636-406f-470f-80d3-90e07f8aa6b3}, !- Source Object
  3,                                      !- Outlet Port
  {b6a9b4da-0774-4d87-b27c-02384f432b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d59a28b-7b3e-43da-baa8-f2a88eeb56ce}, !- Handle
  {11a6492e-caac-4d91-b3e7-b39035c97b3b}, !- Source Object
  2,                                      !- Outlet Port
  {2917da83-1e97-4988-96d0-07f7f587b9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7388a86-6ced-4912-a559-0aef8e0b5529}, !- Handle
  {2917da83-1e97-4988-96d0-07f7f587b9e9}, !- Source Object
  3,                                      !- Outlet Port
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {85d1adb2-812f-4a97-9b6d-8c3ac57a9565}, !- Handle
  Node 198,                               !- Name
  {fd89a986-893f-4e84-a7bb-3b4207d2295f}, !- Inlet Port
  {f4e8ab58-e7c3-475f-8c73-832cf5a8407b}; !- Outlet Port

OS:Connection,
  {fd89a986-893f-4e84-a7bb-3b4207d2295f}, !- Handle
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Source Object
  6,                                      !- Outlet Port
  {85d1adb2-812f-4a97-9b6d-8c3ac57a9565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4e8ab58-e7c3-475f-8c73-832cf5a8407b}, !- Handle
  {85d1adb2-812f-4a97-9b6d-8c3ac57a9565}, !- Source Object
  3,                                      !- Outlet Port
  {6f5589f8-d6cc-466e-b587-43a5841a19eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32d81c7c-0b3b-4653-b108-d16383d2b8e2}, !- Handle
  {6f5589f8-d6cc-466e-b587-43a5841a19eb}, !- Source Object
  4,                                      !- Outlet Port
  {3a457636-406f-470f-80d3-90e07f8aa6b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {dd5b7791-7735-404b-ab19-af5a98d5f1a4}, !- Handle
  Schedule Constant 27,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {2ac99382-7e31-4d50-a850-4007d64ac1a2}, !- Handle
  Schedule Constant 28,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4fb828a6-a774-4c7f-9dec-6a7e0bbbdb52}, !- Handle
  Perimeter_bot_ZN_4 ZN Air Terminal,     !- Name
  {74b39e75-cd67-4a39-aad4-25fef6bc292a}, !- Availability Schedule Name
  {e0ae96bc-9623-49a5-acb4-bed5d5af9159}, !- Air Inlet Node Name
  {16f871ab-83f0-43eb-ab18-016df513119c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f855ed16-1c0a-4479-bccc-d652a171832c}, !- Handle
  Node 199,                               !- Name
  {16f871ab-83f0-43eb-ab18-016df513119c}, !- Inlet Port
  {3c5903a8-6813-48cd-9ca9-cafce5422cd8}; !- Outlet Port

OS:Node,
  {5e746cfe-f64a-4b55-b7c7-aad962187fa1}, !- Handle
  Node 200,                               !- Name
  {46df2cb8-3401-4b2a-b547-324ea6fe78cf}, !- Inlet Port
  {39a67e3c-0ffc-4267-ba69-551f2d97f029}; !- Outlet Port

OS:Connection,
  {3c5903a8-6813-48cd-9ca9-cafce5422cd8}, !- Handle
  {f855ed16-1c0a-4479-bccc-d652a171832c}, !- Source Object
  3,                                      !- Outlet Port
  {50bdef79-3f35-41b2-bb33-ce800a97bbf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46df2cb8-3401-4b2a-b547-324ea6fe78cf}, !- Handle
  {f41a607a-17b6-4ffe-b30f-86f038324d65}, !- Source Object
  2,                                      !- Outlet Port
  {5e746cfe-f64a-4b55-b7c7-aad962187fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39a67e3c-0ffc-4267-ba69-551f2d97f029}, !- Handle
  {5e746cfe-f64a-4b55-b7c7-aad962187fa1}, !- Source Object
  3,                                      !- Outlet Port
  {44f07795-5302-417a-8fa9-db6ea3d3f6e1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {e9793494-d9a1-443d-b8a6-a43234b59d5c}, !- Handle
  Node 201,                               !- Name
  {bb6b6bdf-b960-45e3-af83-025a7cb70bca}, !- Inlet Port
  {e0ae96bc-9623-49a5-acb4-bed5d5af9159}; !- Outlet Port

OS:Connection,
  {bb6b6bdf-b960-45e3-af83-025a7cb70bca}, !- Handle
  {87e09bc1-ed54-4ec6-99c6-44279f7ede17}, !- Source Object
  7,                                      !- Outlet Port
  {e9793494-d9a1-443d-b8a6-a43234b59d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0ae96bc-9623-49a5-acb4-bed5d5af9159}, !- Handle
  {e9793494-d9a1-443d-b8a6-a43234b59d5c}, !- Source Object
  3,                                      !- Outlet Port
  {4fb828a6-a774-4c7f-9dec-6a7e0bbbdb52}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {16f871ab-83f0-43eb-ab18-016df513119c}, !- Handle
  {4fb828a6-a774-4c7f-9dec-6a7e0bbbdb52}, !- Source Object
  4,                                      !- Outlet Port
  {f855ed16-1c0a-4479-bccc-d652a171832c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Constant,
  {e314bf2c-e762-47a5-b099-6451e5e5937c}, !- Handle
  Schedule Constant 29,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Schedule:Constant,
  {7db0085d-d08b-4adf-aedc-07e780ca436f}, !- Handle
  Schedule Constant 30,                   !- Name
  {c7c28972-bee2-4895-8e78-e93c2363b1c6}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:StandardsInformation:Material,
  {c40e9c39-bc1e-4b19-8288-7edf68829512}, !- Handle
  {2ad7ee78-9f17-41b0-a0fb-9de61792b121}; !- Material Name

OS:StandardsInformation:Material,
  {b658a34c-610b-4001-8cb9-884506509266}, !- Handle
  {550ce233-017b-4156-81d5-05104136cb27}; !- Material Name

OS:StandardsInformation:Material,
  {ce4cd748-e838-4256-9c78-977f0d917e3e}, !- Handle
  {bc614a04-4d1a-4bce-aff1-e3db63d130d1}; !- Material Name

OS:StandardsInformation:Material,
  {c0b1784b-e82c-4f14-8b06-b5424141fc79}, !- Handle
  {0d00368b-4c64-4268-ae1f-e5f5e097a27b}; !- Material Name

OS:StandardsInformation:Material,
  {2e2cc694-883d-4f39-8e48-95de57c08750}, !- Handle
  {e2dd54a1-11e9-4a77-b23b-61f93fe4a8ae}; !- Material Name

OS:StandardsInformation:Material,
  {f330cfee-d7e3-40e1-aa50-59cc1eec275b}, !- Handle
  {bdaa8ba0-de00-4802-b691-b5b2b7844e70}; !- Material Name

OS:StandardsInformation:Material,
  {a213c908-5b60-4d4d-96c3-9eb5dda1fc7a}, !- Handle
  {b1f7353e-f504-47f6-ae74-a6efbd80a5be}; !- Material Name

OS:StandardsInformation:Construction,
  {a0fd95b8-ac5e-4555-8ad6-7825a38c1d96}, !- Handle
  {f7c094c0-ca71-4fc3-bcc4-f700d2cdcbd0}; !- Construction Name

OS:StandardsInformation:Construction,
  {3fe6e823-2341-430e-82f9-d59d251246fe}, !- Handle
  {44e93274-4265-4a96-a57e-ad42ec51cbdc}; !- Construction Name

OS:StandardsInformation:Construction,
  {7541062b-7f96-4055-af79-a62dafd168bb}, !- Handle
  {147feca2-7788-491d-9d2d-c7bbea3773b8}; !- Construction Name

OS:StandardsInformation:Construction,
  {ac899511-602b-4b88-af06-11837e471522}, !- Handle
  {44021cf0-5583-4ae5-b085-8f6a4a33a5ea}; !- Construction Name

OS:StandardsInformation:Material,
  {65af6a0c-a573-4776-a8b5-3a2cfb625c64}, !- Handle
  {3800c9dc-7298-4f8a-a29b-3ac46aa5d1e0}; !- Material Name

OS:StandardsInformation:Material,
  {8bec2daa-91ea-40c8-bdf7-782e54ca1638}, !- Handle
  {62bbb2fd-0a36-47eb-95bd-86d1fbe16d29}; !- Material Name

OS:StandardsInformation:Material,
  {780bced5-662c-41cf-a5f6-013380fc2fa7}, !- Handle
  {af3ceef9-dafa-4acc-a588-e7244976c790}; !- Material Name

OS:StandardsInformation:Material,
  {ea3fc567-e224-453f-b567-efa676baf3be}, !- Handle
  {8a890bff-ba39-48d3-be08-3537a7d34ff9}; !- Material Name

OS:StandardsInformation:Material,
  {7304a849-aeb9-4a18-a35c-ae96cd77b062}, !- Handle
  {71b28fe7-c197-401f-b299-f3aabaebb899}; !- Material Name

OS:StandardsInformation:Material,
  {cc40c69b-b63b-4e52-b69f-7cbb903d087d}, !- Handle
  {d3f513f0-5be7-42cc-9878-537b95d02b33}; !- Material Name

OS:StandardsInformation:Material,
  {444dcd64-a6bb-4eea-a006-790c4bc6259c}, !- Handle
  {8e442bd4-1603-4dbb-a5de-dc0e6f42d3c2}; !- Material Name

OS:StandardsInformation:Material,
  {9c0e84b0-8264-416c-be68-f4043a84fc0f}, !- Handle
  {a59b9a03-6745-4fb9-bd1f-8f2c98064271}; !- Material Name

OS:StandardsInformation:Material,
  {bac896af-8ea7-4485-a0b6-83c791f1878f}, !- Handle
  {c61c6e60-c8f8-4fb8-b8af-6dad3c68daa7}; !- Material Name

OS:StandardsInformation:Material,
  {f176ee6c-a5b7-40ea-b808-3dd483550b4e}, !- Handle
  {edca7d0f-fa18-4378-9218-62e150d2c6a0}; !- Material Name

OS:StandardsInformation:Material,
  {7529765e-1575-4b3f-86fa-137e595032a9}, !- Handle
  {045681a2-c30f-45c3-b15a-3834e5ce6ee1}; !- Material Name

OS:StandardsInformation:Material,
  {fb5f26a2-8c67-4e6c-8f59-80b0042a55ff}, !- Handle
  {fc6c22fa-4999-4592-b36d-b4d5595098b4}; !- Material Name

OS:StandardsInformation:Material,
  {bf9e9f5e-3ba9-4fe7-9fd8-35107b2134ef}, !- Handle
  {3946116e-8018-4620-ac4a-9728a3e9a8f5}; !- Material Name

OS:StandardsInformation:Material,
  {7096ef51-f367-4fd2-a134-8a5d6c26a46e}, !- Handle
  {b8b9935d-6cd1-4920-9b70-620073d1b9aa}; !- Material Name

OS:StandardsInformation:Material,
  {a885599d-d0b8-4c63-a4e3-80dd5bb0ed61}, !- Handle
  {afb362de-b2b3-484e-b5a0-d0d4f394a3e8}; !- Material Name

OS:StandardsInformation:Material,
  {50243d00-8e7f-4101-8696-f380022be35c}, !- Handle
  {45b3d00f-db66-433b-aa1e-9987699a6479}; !- Material Name

OS:StandardsInformation:Material,
  {dfd325a6-c4e0-4723-ac4f-0d841256bb5d}, !- Handle
  {5f4fde82-bacf-4194-9c58-140bc1c8cf23}; !- Material Name

OS:StandardsInformation:Material,
  {b4508685-0209-47b0-9572-1e587f4c4bd9}, !- Handle
  {227b3375-762b-443d-a86f-45210b430add}; !- Material Name

OS:StandardsInformation:Material,
  {4beeef50-93ad-49fd-b7fc-43d418da5ab5}, !- Handle
  {98410014-549e-4bff-842f-fa1e4964a1d9}; !- Material Name

OS:StandardsInformation:Material,
  {ebec52f7-14cd-4f0f-809a-d1cafb06c42c}, !- Handle
  {0bb6879d-98db-4c42-b6a0-b64ead109acb}; !- Material Name

OS:StandardsInformation:Material,
  {3c4aaf07-1e49-470d-9084-ae298e4ccb65}, !- Handle
  {6d1d305d-7a56-4984-91f5-33c646dc97d3}; !- Material Name

OS:StandardsInformation:Construction,
  {c8fadee2-691a-4d4d-9146-4d41a2e41d98}, !- Handle
  {eed08ac4-c261-4a1c-91ca-c15da1747119}; !- Construction Name

OS:Rendering:Color,
  {f9ada796-5636-4f8a-9b29-6c5c5ed17af2}, !- Handle
  Rendering Color 4,                      !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:ElectricEquipment:Definition,
  {37b9f788-7ab6-48a1-b481-50e71edbcf51}, !- Handle
  Office WholeBuilding - Md Office High Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  40,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Rendering:Color,
  {37eaf838-49ee-42a1-a2cd-1a7010436a97}, !- Handle
  Rendering Color 5,                      !- Name
  100,                                    !- Rendering Red Value
  237,                                    !- Rendering Green Value
  149;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {95910505-b645-4992-a207-55a51771db42}, !- Handle
  Rendering Color 6,                      !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {8b58f379-d11b-4950-ac1d-9c08b856024f}, !- Handle
  Rendering Color 7,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {02a0efbd-e832-4ddd-a884-5b68abf1719f}, !- Handle
  Rendering Color 8,                      !- Name
  245,                                    !- Rendering Red Value
  179,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5adfaec3-393f-4de7-9154-d9bb6c2e02f7}, !- Handle
  Rendering Color 9,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {26cdc622-c8b2-42e8-b3f6-20762bd22553}, !- Handle
  Rendering Color 10,                     !- Name
  255,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {edb6d0ff-1914-4785-a299-6ae15d58da7d}, !- Handle
  Rendering Color 11,                     !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d930fe40-b420-4528-839c-fbda59eecd0e}, !- Handle
  Rendering Color 12,                     !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1186678-5c7f-4288-bc61-d4f75a1d97ce}, !- Handle
  Rendering Color 13,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {11a9ba2d-c67e-42fe-9170-05fbc4bf82ee}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  225,                                    !- Rendering Green Value
  228;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78a34a5e-dc15-4b8d-b042-6c966943fce6}, !- Handle
  Rendering Color 15,                     !- Name
  176,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9b0e88a9-c23d-4e18-9f52-64469841c467}, !- Handle
  Rendering Color 16,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e582095-d713-4712-bc01-2bc5b8fa63cd}, !- Handle
  Rendering Color 17,                     !- Name
  0,                                      !- Rendering Red Value
  127,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8ae9eeb-c5d7-477f-9bb0-77dcdccc5b71}, !- Handle
  Rendering Color 18,                     !- Name
  218,                                    !- Rendering Red Value
  214,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {daacfe6b-e748-4070-a95a-e53415438fd9}, !- Handle
  Rendering Color 19,                     !- Name
  210,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be62f32f-c498-4751-8fbe-a65f6bcac6c2}, !- Handle
  Rendering Color 20,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {01a45858-28f8-474b-ba0d-4cf3a09c3592}, !- Handle
  Rendering Color 21,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9e7d9b43-66b9-4ad0-a265-da2df8cbe45c}, !- Handle
  Rendering Color 22,                     !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {537727a5-8892-41f3-b8b2-2d6b2765aa84}, !- Handle
  Rendering Color 23,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19f953b7-0550-4a19-9f38-75bc329ce763}, !- Handle
  Rendering Color 24,                     !- Name
  127,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7a0ccda7-1838-4fa6-9a30-429d3b852c43}, !- Handle
  Rendering Color 25,                     !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6fc7c136-3d73-4d70-9285-291684b4525f}, !- Handle
  Rendering Color 26,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5aa57ec0-dd92-485c-a2fe-d4cdbbac4b86}, !- Handle
  Rendering Color 27,                     !- Name
  25,                                     !- Rendering Red Value
  112,                                    !- Rendering Green Value
  25;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {31d560f1-94fd-4c76-8c68-c77dea2e81fb}, !- Handle
  Rendering Color 28,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f33f390f-ebaa-4e1d-9b94-63be7beaec35}, !- Handle
  Rendering Color 29,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7ae20963-96a8-497b-9631-69fd15481bf3}, !- Handle
  Rendering Color 30,                     !- Name
  189,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {190f0879-bd06-4907-a83c-dfe19bc31bda}, !- Handle
  Rendering Color 31,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2ee4fa1a-8eb4-43b3-a041-94d5e80a6fef}, !- Handle
  Rendering Color 32,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {df5a55af-f149-48dd-b5e3-91c42339a4ad}, !- Handle
  Rendering Color 33,                     !- Name
  250,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0216da39-7ade-4e5f-815c-687f1f69405c}, !- Handle
  Rendering Color 34,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d54721f8-6170-451e-a02a-0e2ace3655e4}, !- Handle
  Rendering Color 35,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ea6d96c9-5f22-4429-a0fd-852e895f36e6}, !- Handle
  Rendering Color 36,                     !- Name
  245,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9caccf76-21a9-4946-9890-b2f485bb49c1}, !- Handle
  Rendering Color 37,                     !- Name
  85,                                     !- Rendering Red Value
  47,                                     !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ec41beca-f739-4302-ba93-9639a97c5f27}, !- Handle
  Rendering Color 38,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53b1a5e4-03b4-4fa4-8cdd-1df07c6e4b3d}, !- Handle
  Rendering Color 39,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a9788b1-3743-4f21-9d28-95435bfb24bd}, !- Handle
  Rendering Color 40,                     !- Name
  255,                                    !- Rendering Red Value
  193,                                    !- Rendering Green Value
  182;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e14fee2-af63-4b68-b273-78f8b75a9630}, !- Handle
  Rendering Color 41,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8bcbfb81-3c4d-4a69-9a32-dce87be44fea}, !- Handle
  Rendering Color 42,                     !- Name
  248,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37b5b84a-8ada-4fba-bb98-9a46e3df4995}, !- Handle
  Rendering Color 43,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd560fdb-403b-410a-9f51-e536bd6211ed}, !- Handle
  Rendering Color 44,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d54d3eb7-9341-4737-984f-f991a74635f2}, !- Handle
  Rendering Color 45,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {04b5f271-d0ba-4313-93ea-3d99788590ec}, !- Handle
  Rendering Color 46,                     !- Name
  210,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a764cc7c-a8ec-478a-bd38-8ef4846d62c9}, !- Handle
  Rendering Color 47,                     !- Name
  250,                                    !- Rendering Red Value
  210,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {14ad3952-7b03-496c-9bf8-e9cfe8acbb02}, !- Handle
  Rendering Color 48,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:ElectricEquipment,
  {86b073ae-d8ea-44b2-bfd4-b145b4ba5bbb}, !- Handle
  High Load Equipment,                    !- Name
  {37b9f788-7ab6-48a1-b481-50e71edbcf51}, !- Electric Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

